!- NOTE: Auto-generated from /test/osw_files/SFD_2000sqft_2story_SL_UA_3Beds_2Baths_Denver_ElectricBaseboard.osw

OS:Version,
  {851f32ea-cea3-4f2c-be64-65207bd8b3a6}, !- Handle
  2.2.1;                                  !- Version Identifier

OS:Building,
  {bf305633-c5a1-4881-9edf-ca5e1a8e1274}, !- Handle
  Building,                               !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  2,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:YearDescription,
  {513d8dda-86cb-442a-b01c-1f7f0e0ac70e}; !- Handle

OS:SimulationControl,
  {2c487a4c-bac9-4ac5-b669-1e49d9da7c2b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  ;                                       !- Run Simulation for Weather File Run Periods

OS:Timestep,
  {4ebc9f1e-4707-402e-9844-67eb1ffbd522}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {28df894d-6af9-4fb8-8f56-df1753344aa3}, !- Handle
  Run Period,                             !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Sizing:Parameters,
  {dde5af6f-7923-4600-a28a-7556673a0266}, !- Handle
  1.0,                                    !- Heating Sizing Factor
  1.0;                                    !- Cooling Sizing Factor

OS:ShadowCalculation,
  {ca758bea-4416-4626-9bba-3d8795c79bd6}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {aaabfc36-718a-4ab0-b622-f186ebb45230}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9a0a9f6f-4bbd-4b12-a121-9492a1fcd7d6}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {9d93e563-e1e0-46d7-9e39-d1c8aceb7212}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {6bfced16-b16f-47f6-8223-f7e267d75d19}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:ThermalZone,
  {aeb82ae7-d885-4348-b920-627ce7e1f8d9}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bbb492b5-cc1a-4e8c-ade9-5a3e511cc549}, !- Zone Air Inlet Port List
  {fb33d801-5279-4f53-a368-995a88c177fe}, !- Zone Air Exhaust Port List
  {b6bef686-ff86-43a5-b8ce-1e3f0f146c6c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {583226e8-be38-43da-b416-e2080360ebcc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66ffe783-6a50-4a77-beb0-69c43f1b7a2d}, !- Handle
  Node 1,                                 !- Name
  {b6bef686-ff86-43a5-b8ce-1e3f0f146c6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6bef686-ff86-43a5-b8ce-1e3f0f146c6c}, !- Handle
  {8dd317d7-d8ad-46e3-af79-4b16108b67cb}, !- Name
  {aeb82ae7-d885-4348-b920-627ce7e1f8d9}, !- Source Object
  11,                                     !- Outlet Port
  {66ffe783-6a50-4a77-beb0-69c43f1b7a2d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bbb492b5-cc1a-4e8c-ade9-5a3e511cc549}, !- Handle
  {25094cd2-1d90-4631-98fe-f802968ce4fc}, !- Name
  {aeb82ae7-d885-4348-b920-627ce7e1f8d9}; !- HVAC Component

OS:PortList,
  {fb33d801-5279-4f53-a368-995a88c177fe}, !- Handle
  {457babb9-2c78-41af-aa5e-68268a08b790}, !- Name
  {aeb82ae7-d885-4348-b920-627ce7e1f8d9}; !- HVAC Component

OS:Sizing:Zone,
  {06763051-14cf-424d-9acc-121bd5ebd5ed}, !- Handle
  {aeb82ae7-d885-4348-b920-627ce7e1f8d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {348a2e98-9035-478d-8234-76cb73f0b30f}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {aeb82ae7-d885-4348-b920-627ce7e1f8d9}, !- Thermal Zone
  {67842662-97b4-4155-85d4-31e050b002d0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {c19fe75f-9dd7-4f8b-a1b9-851cebb5aded}, !- Handle
  living space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {aeb82ae7-d885-4348-b920-627ce7e1f8d9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {7c691f25-8fb5-4efa-ac5e-04dfc6adae60}; !- Building Unit Name

OS:Surface,
  {612731ac-836d-43af-96b5-599fd9def9fe}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c19fe75f-9dd7-4f8b-a1b9-851cebb5aded}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f5da19d-3938-445b-aa63-f07da7196ec0}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c19fe75f-9dd7-4f8b-a1b9-851cebb5aded}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.81553519541936, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3cc94b8-7f72-4524-887f-f4569741a2a4}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c19fe75f-9dd7-4f8b-a1b9-851cebb5aded}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 6.81553519541936, 2.4384, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.81553519541936, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a653760-e24e-4d48-ae3a-990d9e596ac7}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c19fe75f-9dd7-4f8b-a1b9-851cebb5aded}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 6.81553519541936, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b613625e-7240-4fd7-adee-233d1c639a8e}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c19fe75f-9dd7-4f8b-a1b9-851cebb5aded}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93783705-f113-4b26-bb97-52ae014c38d0}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c19fe75f-9dd7-4f8b-a1b9-851cebb5aded}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d918c9f4-d065-485f-b4e7-fa228b7d2e6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 6.81553519541936, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a457b8fa-a7db-409e-a5ec-7031bce7c01c}, !- Handle
  living space|story 2,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {aeb82ae7-d885-4348-b920-627ce7e1f8d9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {7c691f25-8fb5-4efa-ac5e-04dfc6adae60}; !- Building Unit Name

OS:Surface,
  {d918c9f4-d065-485f-b4e7-fa228b7d2e6e}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a457b8fa-a7db-409e-a5ec-7031bce7c01c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93783705-f113-4b26-bb97-52ae014c38d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {939a149e-7034-4809-82aa-47aedb2b642c}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a457b8fa-a7db-409e-a5ec-7031bce7c01c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.81553519541936, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afdfecc6-ee9e-45b6-aeee-f3976e416a62}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a457b8fa-a7db-409e-a5ec-7031bce7c01c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 6.81553519541936, 2.4384, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.81553519541936, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {592cedc4-8c51-4526-ac6b-4a5a44a6e29c}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a457b8fa-a7db-409e-a5ec-7031bce7c01c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 6.81553519541936, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53a3858b-1a08-471c-ab35-8263b5ed3d28}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a457b8fa-a7db-409e-a5ec-7031bce7c01c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {510f7bdd-7d3f-49a3-885e-a17e78145489}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a457b8fa-a7db-409e-a5ec-7031bce7c01c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bef4437-2a2c-4baa-83e0-75ee28ef68ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 6.81553519541936, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bef4437-2a2c-4baa-83e0-75ee28ef68ee}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79a2188c-d70a-4906-a9e6-4fd290c97e9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {510f7bdd-7d3f-49a3-885e-a17e78145489}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cdac180-5167-447d-be29-9939502a006c}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79a2188c-d70a-4906-a9e6-4fd290c97e9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 3.40776759770968, 1.70388379885484, !- X,Y,Z Vertex 1 {m}
  0, 3.40776759770968, 1.70388379885484,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93bf1483-05fc-4aa4-8b90-6df3c43c89ad}, !- Handle
  Surface 15,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79a2188c-d70a-4906-a9e6-4fd290c97e9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.40776759770968, 1.70388379885484,  !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 3.40776759770968, 1.70388379885484, !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  0, 6.81553519541936, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f44a958c-676c-4cf5-8dc8-063fda614c99}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79a2188c-d70a-4906-a9e6-4fd290c97e9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.40776759770968, 1.70388379885484,  !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {cbf24278-aa26-40ab-8fec-66dc17f532ca}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79a2188c-d70a-4906-a9e6-4fd290c97e9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 3.40776759770968, 1.70388379885484, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0;  !- X,Y,Z Vertex 3 {m}

OS:Space,
  {79a2188c-d70a-4906-a9e6-4fd290c97e9a}, !- Handle
  unfinished attic space,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {34d13b8e-6dab-4596-8ee0-458054f1f1d5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {7c691f25-8fb5-4efa-ac5e-04dfc6adae60}; !- Building Unit Name

OS:ThermalZone,
  {34d13b8e-6dab-4596-8ee0-458054f1f1d5}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5fd1f19d-c9ac-4854-96c0-466ecbc6a8fb}, !- Zone Air Inlet Port List
  {7c20acdd-0207-4fd7-bd68-7249a741e19c}, !- Zone Air Exhaust Port List
  {6218cdb3-6f62-4e90-a89f-1bdfda380505}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd22c0e2-b75a-471e-9867-850e086bc6a9}, !- Handle
  Node 2,                                 !- Name
  {6218cdb3-6f62-4e90-a89f-1bdfda380505}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6218cdb3-6f62-4e90-a89f-1bdfda380505}, !- Handle
  {51cab526-0056-492e-9984-33bb150749db}, !- Name
  {34d13b8e-6dab-4596-8ee0-458054f1f1d5}, !- Source Object
  11,                                     !- Outlet Port
  {bd22c0e2-b75a-471e-9867-850e086bc6a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5fd1f19d-c9ac-4854-96c0-466ecbc6a8fb}, !- Handle
  {8af705a0-5e61-45f3-84bb-b2a735598db3}, !- Name
  {34d13b8e-6dab-4596-8ee0-458054f1f1d5}; !- HVAC Component

OS:PortList,
  {7c20acdd-0207-4fd7-bd68-7249a741e19c}, !- Handle
  {9783a43e-0dd0-4dfd-95ee-029c6d5dd99b}, !- Name
  {34d13b8e-6dab-4596-8ee0-458054f1f1d5}; !- HVAC Component

OS:Sizing:Zone,
  {24db487a-ce12-4d8b-adc4-c486057ae65d}, !- Handle
  {34d13b8e-6dab-4596-8ee0-458054f1f1d5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5fe9d9e2-46e2-420f-85cd-2fde92e1a44a}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {34d13b8e-6dab-4596-8ee0-458054f1f1d5}; !- Thermal Zone

OS:BuildingUnit,
  {7c691f25-8fb5-4efa-ac5e-04dfc6adae60}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential,                            !- Building Unit Type
  NumberOfBedrooms,                       !- Building Unit Feature Name 1
  Integer,                                !- Building Unit Feature Data Type 1
  3,                                      !- Building Unit Feature Value 1
  NumberOfBathrooms,                      !- Building Unit Feature Name 2
  Double,                                 !- Building Unit Feature Data Type 2
  2;                                      !- Building Unit Feature Value 2

OS:Site,
  {42bdebaa-5b04-46e1-a92b-3239fe6aaf6a}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:WeatherFile,
  {1c768fc2-5cce-411e-9523-8fb32a0bfe1a}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../tests/USA_CO_Denver_Intl_AP_725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:BuildingUnit,
  {6608c463-3bec-427f-9d5f-a07d354c3b6a}, !- Handle
  EPWWeatherInfo,                         !- Name
  ,                                       !- Rendering Color
  Residential,                            !- Building Unit Type
  EPWHeaderCity,                          !- Building Unit Feature Name 1
  String,                                 !- Building Unit Feature Data Type 1
  Denver Intl Ap,                         !- Building Unit Feature Value 1
  EPWHeaderState,                         !- Building Unit Feature Name 2
  String,                                 !- Building Unit Feature Data Type 2
  CO,                                     !- Building Unit Feature Value 2
  EPWHeaderCountry,                       !- Building Unit Feature Name 3
  String,                                 !- Building Unit Feature Data Type 3
  USA,                                    !- Building Unit Feature Value 3
  EPWHeaderDataSource,                    !- Building Unit Feature Name 4
  String,                                 !- Building Unit Feature Data Type 4
  TMY3,                                   !- Building Unit Feature Value 4
  EPWHeaderStation,                       !- Building Unit Feature Name 5
  String,                                 !- Building Unit Feature Data Type 5
  725650,                                 !- Building Unit Feature Value 5
  EPWHeaderLatitude,                      !- Building Unit Feature Name 6
  Double,                                 !- Building Unit Feature Data Type 6
  39.829999999999998,                     !- Building Unit Feature Value 6
  EPWHeaderLongitude,                     !- Building Unit Feature Name 7
  Double,                                 !- Building Unit Feature Data Type 7
  -104.65000000000001,                    !- Building Unit Feature Value 7
  EPWHeaderTimezone,                      !- Building Unit Feature Name 8
  Double,                                 !- Building Unit Feature Data Type 8
  -7,                                     !- Building Unit Feature Value 8
  EPWHeaderAltitude,                      !- Building Unit Feature Name 9
  Double,                                 !- Building Unit Feature Data Type 9
  5413.3858267716532,                     !- Building Unit Feature Value 9
  EPWHeaderLocalPressure,                 !- Building Unit Feature Name 10
  Double,                                 !- Building Unit Feature Data Type 10
  0.81937567683596546,                    !- Building Unit Feature Value 10
  EPWDataAnnualAvgDrybulb,                !- Building Unit Feature Name 11
  Double,                                 !- Building Unit Feature Data Type 11
  51.575616438356192,                     !- Building Unit Feature Value 11
  EPWDataAnnualMinDrybulb,                !- Building Unit Feature Name 12
  Double,                                 !- Building Unit Feature Data Type 12
  -2.9200000000000728,                    !- Building Unit Feature Value 12
  EPWDataAnnualMaxDrybulb,                !- Building Unit Feature Name 13
  Double,                                 !- Building Unit Feature Data Type 13
  103.99999999999993,                     !- Building Unit Feature Value 13
  EPWDataCDD50F,                          !- Building Unit Feature Name 14
  Double,                                 !- Building Unit Feature Data Type 14
  3072.2924999999827,                     !- Building Unit Feature Value 14
  EPWDataCDD65F,                          !- Building Unit Feature Name 15
  Double,                                 !- Building Unit Feature Data Type 15
  883.61999999999205,                     !- Building Unit Feature Value 15
  EPWDataHDD50F,                          !- Building Unit Feature Name 16
  Double,                                 !- Building Unit Feature Data Type 16
  2497.1925000000201,                     !- Building Unit Feature Value 16
  EPWDataHDD65F,                          !- Building Unit Feature Name 17
  Double,                                 !- Building Unit Feature Data Type 17
  5783.5200000000132,                     !- Building Unit Feature Value 17
  EPWDataAnnualAvgWindspeed,              !- Building Unit Feature Name 18
  Double,                                 !- Building Unit Feature Data Type 18
  3.9165296803649667,                     !- Building Unit Feature Value 18
  EPWDataMonthlyAvgDrybulbs,              !- Building Unit Feature Name 19
  String,                                 !- Building Unit Feature Data Type 19
  33.41919354838707&#4431.90142857142851&#4443.02620967741929&#4442.4862499999999&#4459.877741935483826&#4473.5757499999999&#4472.07975806451604&#4472.70008064516125&#4466.49199999999995&#4450.07911290322577&#4437.21824999999998&#4434.58217741935478, !- Building Unit Feature Value 19
  EPWDataMainsDailyTemps,                 !- Building Unit Feature Name 20
  String,                                 !- Building Unit Feature Data Type 20
  50.07624256468849&#4449.96578526971447&#4449.85758155416446&#4449.751663461543956&#4449.64806235849289&#4449.546808925496684&#4449.44793314780048&#4449.351464306529344&#4449.25743097001691&#4449.16586098534516&#4449.07678147009774&#4448.99021880432938&#4448.906198622753664&#4448.82474580715156&#4448.74588447900294&#4448.66963799234318&#4448.59602892684717&#4448.52507908114243&#4448.45680946635379&#4448.391240299881034&#4448.32839099941178&#4448.2682801771711&#4448.21092563440964&#4448.15634435613202&#4448.10455250606682&#4448.0555654218799&#4448.00939761063225&#4447.96606274448391&#4447.92557365664502&#4447.887942337575474&#4447.85317993143398&#4447.82129673277785&#4447.79230218351441&#4447.76620487010479&#4447.743012521021164&#4447.72273200445806&#4447.70536932629837&#4447.69092962833478&#4447.679417186747074&#4447.67083541083578&#4447.66518684201257&#4447.662473153047586&#4447.66269514757412&#4447.66585275985059&#4447.671945054780025&#4447.680970228187&#4447.69292560735188&#4447.707807651802355&#4447.72561195436194&#4447.74633324245504&#4447.769965379668456&#4447.796501367568595&#4447.82593334777396&#4447.85825260428239&#4447.89344956605218&#4447.931513809836474&#4447.972434063269986&#4448.01619820820726&#4448.062793284311255&#4448.11220549289154&#4448.16442020099054&#4448.219421945717&#4448.27719443882517&#4448.33772057153841&#4448.400982419615794&#4448.4669612486602&#4448.53563751966631&#4448.606990894806955&#4448.6810002434559&#4448.75764364844552&#4448.83689841255736&#4448.918741065243694&#4449.0031473695781&#4449.090092329433006&#4449.17955019688205&#4449.27149447982508&#4449.36589794983356&#4449.462732650213994&#4449.561969904287025&#4449.6635803238798&#4449.76753381802895&#4449.87379960189179&#4449.98234620586291&#4450.09314148489366&#4450.20615262801154&#4450.32134616803691&#4450.43868799149395&#4450.55814334871304&#4450.67967686412157&#4450.803252546720046&#4450.92883380074053&#4451.05638343648407&#4451.18586368133415&#4451.31723619094261&#4451.45046206058504&#4451.585501836681985&#4451.722315528482795&#4451.86086261990847&#4452.00110208155013&#4452.14299238281949&#4452.286491504247756&#4452.43155694992926&#4452.57814576010625&#4452.72621452389102&#4452.875719392121596&#4453.026616090347304&#4453.17885993194017&#4453.33240583132849&#4453.487208317348475&#4453.643221546710095&#4453.80039931757317&#4453.95869508322955&#4454.118061965887556&#4454.278452770554324&#4454.43981999901219&#4454.60211586388484&#4454.765292302789085&#4454.92930099256807&#4455.09409336360172&#4455.25962061419019&#4455.425833725006015&#4455.592683473610705&#4455.76012044903154&#4455.92809506639413&#4456.096557581606504&#4456.265458106090385&#4456.43474662155519&#4456.60437299481049&#4456.774286992612446&#4456.944438296539964&#4457.114776517895976&#4457.285251212629575&#4457.455811896274575&#4457.62640805889998&#4457.796989180068046&#4457.96750474379538&#4458.137904253512836&#4458.308137247019545&#4458.478153311426844&#4458.64790209808757&#4458.817333337506334&#4458.98639685422635&#4459.15504258168842&#4459.3232205770577&#4459.49088103601374&#4459.657974307499636&#4459.82445090842566&#4459.990261538323224&#4460.15535709394477&#4460.3196886838052&#4460.483207642660645&#4460.645865545920216&#4460.80761422398648&#4460.96840577652041&#4461.128192586626696&#4461.28692733495492&#4461.44456301371284&#4461.60105294058722&#4461.75635077256843&#4461.91041051967443&#4462.06318655857029&#4462.21463364607911&#4462.36470693258035&#4462.51336197529165&#4462.660554751430084&#4462.80624167124915&#4462.9503795909474&#4463.092925825445136&#4463.23383816102513&#4463.37307486783386&#4463.510594712239374&#4463.64635696904229&#4463.780321433536116&#4463.91244843341354&#4464.04269884051499&#4464.17103408241607&#4464.29741615385042&#4464.42180762796461&#4464.54417166740178&#4464.6644720352106&#4464.78267310557656&#4464.89873987437224&#4465.01263796952337&#4465.12433366118786&#4465.23379387174455&#4465.34098618558886&#4465.44587885873229&#4465.54844082820318&#4465.64864172124571&#4465.74645186431445&#4465.84184229186192&#4465.93478475491652&#4466.02525172944812&#4466.11321642451904&#4466.19865279021803&#4466.2815355253746&#4466.36184008505171&#4466.43954268781468&#4466.51462032277362&#4466.58705075639804&#4466.65681253910107&#4466.7238850115915&#4466.78824831099188&#4466.8498833767207&#4466.90877195613702&#4466.96489660994582&#4467.01824071736247&#4467.0687884810348&#4467.11652493172134&#4467.1614359327244&#4467.20350818407636&#4467.2427292264785&#4467.27908744499058&#4467.31257207247057&#4467.34317319276317&#4467.37088174363649&#4467.39568951946556&#4467.41758917366259&#4467.4365742208524&#4467.45263903879307&#4467.46577887004094&#4467.47598982335943&#4467.48326887487143&#4467.48761386895477&#4467.48902351888061&#4467.4874974071945&#4467.48303598583993&#4467.47564057602459&#4467.46531336782905&#4467.45205741955822&#4467.43587665683559&#4467.4167758714408&#4467.39476071989056&#4467.36983772176345&#4467.3420142577693&#4467.31129856756348&#4467.2776997473067&#4467.24122774697133&#4467.20189336739486&#4467.1597082570812&#4467.11468490875127&#4467.06683665564319&#4467.01617766756395&#4466.96272294669305&#4466.90648832313975&#4466.84749045025524&#4466.78574679970073&#4466.72127565627355&#4466.65409611249217&#4466.58422806294222&#4466.51169219838478&#4466.43650999962914&#4466.35870373117136&#4466.2782964346009&#4466.19531192177709&#4466.10977476777737&#4466.02171030361976&#4465.9311446087612&#4465.83810450337445&#4465.74261754040548&#4465.64471199741396&#4465.54441686819914&#4465.44176185421358&#4465.3367773557674&#4465.22949446302543&#4465.11994494680023&#4465.00816124914343&#4464.89417647373834&#4464.77802437609657&#4464.65973935356172&#4464.53935643512287&#4464.4169112710411&#4464.29244012229202&#4464.16597984982741&#4464.03756790365917&#4463.90724231176892&#4463.77504166884631&#4463.6410051248596&#4463.505172373461775&#4463.367583640235615&#4463.22827967078128&#4463.087301718649925&#4462.944691533126786&#4462.80049134686757&#4462.65474386339166&#4462.507492244435824&#4462.358780097172314&#4462.20865146129504&#4462.057150795977556&#4461.90432296670695&#4461.750213231997364&#4461.59486722998707&#4461.4383309649232&#4461.28065079353804&#4461.12187341132084&#4460.96204583868952&#4460.80121540706588&#4460.639429744858944&#4460.476736763360236&#4460.31318464255526&#4460.1488218168555&#4459.98369696075506&#4459.817858974416055&#4459.65135696918742&#4459.484240253060975&#4459.316558316069354&#4459.14836081562999&#4458.979697561839565&#4458.81061850272319&#4458.64117370944278&#4458.47141336146898&#4458.30138773172094&#4458.13114717167853&#4457.96074209647115&#4457.79022296994785&#4457.619640289732864&#4457.44904457227127&#4457.27848633786898&#4457.10801609573168&#4456.93768432900698&#4456.76754147983427&#4456.59763793440684&#4456.42802400805043&#4456.258749930322814&#4456.089865830138834&#4455.92142172092519&#4455.75346748580939&#4455.58605286284738&#4455.41922743029409&#4455.253040591921284&#4455.08754156238709&#4454.92277935266159&#4454.758802755512654&#4454.59566033105642&#4454.433400392376676&#4454.27207099121742&#4454.11171990375276&#4453.95239461643851&#4453.794142311949436&#4453.637009855206635&#4453.481043779498876&#4453.32629027270225&#4453.17279516360207&#4453.02060390832103&#4452.86976157685792&#4452.7203128397405&#4452.57230195479675&#4452.42577275404836&#4452.2807686307303&#4452.13733252644026&#4451.995506918421974&#4451.85533380698597&#4451.716854703071526&#4451.580110615953664&#4451.44514204109863&#4451.31198894817149&#4451.18069076919956&#4451.05128638689496&#4450.92381412313984&#4450.79831172763777&#4450.67481636673447&#4450.55336461241139&#4450.43399243145524&#4450.31673517480678&#4450.20162756709195, !- Building Unit Feature Value 20
  EPWDataMainsMonthlyTemps,               !- Building Unit Feature Name 21
  String,                                 !- Building Unit Feature Data Type 21
  48.74588447900294&#4447.671945054780025&#4449.17955019688205&#4452.875719392121596&#4457.796989180068046&#4462.660554751430084&#4466.19865279021803&#4467.48902351888061&#4466.19531192177709&#4462.65474386339166&#4457.79022296994785&#4452.86976157685792, !- Building Unit Feature Value 21
  EPWDataMainsAvgTemp,                    !- Building Unit Feature Name 22
  Double,                                 !- Building Unit Feature Data Type 22
  57.57788958386589,                      !- Building Unit Feature Value 22
  EPWDataGroundMonthlyTemps,              !- Building Unit Feature Name 23
  String,                                 !- Building Unit Feature Data Type 23
  44.08197290927985&#4440.894885684256934&#4440.63665370518229&#4442.14527383112042&#4448.208935610201856&#4454.24942532920625&#4459.49181860884866&#4462.82111671719588&#4463.11898312643705&#4460.436204288141006&#4455.3433774168231&#4449.488581125820524, !- Building Unit Feature Value 23
  EPWDataWSF,                             !- Building Unit Feature Name 24
  Double,                                 !- Building Unit Feature Data Type 24
  0,                                      !- Building Unit Feature Value 24
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Building Unit Feature Name 25
  String,                                 !- Building Unit Feature Data Type 25
  47.4103225806451&#4446.586428571428456&#4455.15032258064512&#4453.70799999999994&#4472.80193548387093&#4488.67599999999996&#4486.18580645161288&#4485.87225806451607&#4482.08199999999992&#4463.18064516129024&#4448.73399999999996&#4448.87935483870961, !- Building Unit Feature Value 25
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Building Unit Feature Name 26
  String,                                 !- Building Unit Feature Data Type 26
  19.347741935483857&#4419.856428571428516&#4430.316129032257997&#4431.111999999999924&#4447.416129032258&#4457.90199999999991&#4459.06387096774191&#4460.956774193548284&#4452.35199999999995&#4438.416129032258&#4427.00199999999998&#4423.029032258064426, !- Building Unit Feature Value 26
  EPWDesignHeatingDrybulb,                !- Building Unit Feature Name 27
  Double,                                 !- Building Unit Feature Data Type 27
  6.7999999999999368,                     !- Building Unit Feature Value 27
  EPWDesignHeatingWindspeed,              !- Building Unit Feature Name 28
  Double,                                 !- Building Unit Feature Data Type 28
  12,                                     !- Building Unit Feature Value 28
  EPWDesignCoolingDrybulb,                !- Building Unit Feature Name 29
  Double,                                 !- Building Unit Feature Data Type 29
  91.75999999999992,                      !- Building Unit Feature Value 29
  EPWDesignCoolingWetbulb,                !- Building Unit Feature Name 30
  Double,                                 !- Building Unit Feature Data Type 30
  60.079999999999977,                     !- Building Unit Feature Value 30
  EPWDesignCoolingHumidityRatio,          !- Building Unit Feature Name 31
  Double,                                 !- Building Unit Feature Data Type 31
  0.0060503921965714127,                  !- Building Unit Feature Value 31
  EPWDesignCoolingWindspeed,              !- Building Unit Feature Name 32
  Double,                                 !- Building Unit Feature Data Type 32
  4.2000000000000002,                     !- Building Unit Feature Value 32
  EPWDesignDailyTemperatureRange,         !- Building Unit Feature Name 33
  Double,                                 !- Building Unit Feature Data Type 33
  27.359999999999996,                     !- Building Unit Feature Value 33
  EPWDesignDehumidDrybulb,                !- Building Unit Feature Name 34
  Double,                                 !- Building Unit Feature Data Type 34
  67.279999999999973,                     !- Building Unit Feature Value 34
  EPWDesignDehumidHumidityRatio,          !- Building Unit Feature Name 35
  Double,                                 !- Building Unit Feature Data Type 35
  0.01229542689927101,                    !- Building Unit Feature Value 35
  EPWDesignCoolingDirectNormal,           !- Building Unit Feature Name 36
  Double,                                 !- Building Unit Feature Data Type 36
  985,                                    !- Building Unit Feature Value 36
  EPWDesignCoolingDiffuseHorizontal,      !- Building Unit Feature Name 37
  Double,                                 !- Building Unit Feature Data Type 37
  84;                                     !- Building Unit Feature Value 37

OS:ClimateZones,
  {10d87bd5-30d7-4f62-8a79-91eec6e5a997}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {9dd5cad5-ebd7-42f2-9c5a-8e0b82a6c419}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {606e34b0-cb95-4408-8549-18e48bebc06e}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {12537b1f-837c-4402-82d2-33d5f883c6f8}, !- Handle
  6.71220717182217,                       !- January Ground Temperature {C}
  4.94160315792055,                       !- February Ground Temperature {C}
  4.79814094732353,                       !- March Ground Temperature {C}
  5.63626323951138,                       !- April Ground Temperature {C}
  9.00496422788996,                       !- May Ground Temperature {C}
  12.3607918495591,                       !- June Ground Temperature {C}
  15.2732325604715,                       !- July Ground Temperature {C}
  17.1228426206644,                       !- August Ground Temperature {C}
  17.2883239591317,                       !- September Ground Temperature {C}
  15.7978912711895,                       !- October Ground Temperature {C}
  12.9685430093462,                       !- November Ground Temperature {C}
  9.71587840323366;                       !- December Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {d25b9833-bf20-4cda-b96d-ddf6cdb39182}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {67842662-97b4-4155-85d4-31e050b002d0}, !- Handle
  residential baseboard living zone convective electric, !- Name
  {9202ed35-3051-451c-aece-8ff41b20bc8d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Schedule:Constant,
  {20de43ec-81e8-4bc3-a43b-8f7dde140266}, !- Handle
  Always On Discrete,                     !- Name
  {02c79636-3292-45c9-91d1-04fe04d9c72c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {02c79636-3292-45c9-91d1-04fe04d9c72c}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {9202ed35-3051-451c-aece-8ff41b20bc8d}, !- Handle
  residential heating season,             !- Name
  {02c79636-3292-45c9-91d1-04fe04d9c72c}, !- Schedule Type Limits Name
  {a6c5883f-ad2a-473f-9e9b-ab76edfaeb58}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6c5883f-ad2a-473f-9e9b-ab76edfaeb58}, !- Handle
  Schedule Day 1,                         !- Name
  {02c79636-3292-45c9-91d1-04fe04d9c72c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {045507b2-2f7b-4c99-8b65-87dd7ad9ce8e}, !- Handle
  residential heating season allday ruleset1, !- Name
  {9202ed35-3051-451c-aece-8ff41b20bc8d}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {5cf972b9-e7af-473a-afc9-34250e6aa490}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5cf972b9-e7af-473a-afc9-34250e6aa490}, !- Handle
  residential heating season allday1,     !- Name
  {02c79636-3292-45c9-91d1-04fe04d9c72c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {73d6bad1-34d4-4d47-90de-cef5a9099259}, !- Handle
  residential heating season allday ruleset2, !- Name
  {9202ed35-3051-451c-aece-8ff41b20bc8d}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {b5e2e2d4-339c-424c-963c-e231db5e1ebd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b5e2e2d4-339c-424c-963c-e231db5e1ebd}, !- Handle
  residential heating season allday2,     !- Name
  {02c79636-3292-45c9-91d1-04fe04d9c72c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5e310bdc-1720-4325-a9af-8e9c10857e58}, !- Handle
  residential heating season allday ruleset3, !- Name
  {9202ed35-3051-451c-aece-8ff41b20bc8d}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {50e6d69c-d409-4fb3-b638-575abfed5d7b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50e6d69c-d409-4fb3-b638-575abfed5d7b}, !- Handle
  residential heating season allday3,     !- Name
  {02c79636-3292-45c9-91d1-04fe04d9c72c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {1d079409-cd40-448a-9e22-107b85e8894e}, !- Handle
  residential heating season allday ruleset4, !- Name
  {9202ed35-3051-451c-aece-8ff41b20bc8d}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {3f5905b4-6252-4b74-ab7c-2bb9d1ee79b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3f5905b4-6252-4b74-ab7c-2bb9d1ee79b3}, !- Handle
  residential heating season allday4,     !- Name
  {02c79636-3292-45c9-91d1-04fe04d9c72c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {3bab3e37-0951-4f8f-918b-064753b2f972}, !- Handle
  residential heating season allday ruleset5, !- Name
  {9202ed35-3051-451c-aece-8ff41b20bc8d}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {dcde63a4-edf4-4195-8060-16e1454d9bae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dcde63a4-edf4-4195-8060-16e1454d9bae}, !- Handle
  residential heating season allday5,     !- Name
  {02c79636-3292-45c9-91d1-04fe04d9c72c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4049c030-2aae-464d-b0d7-40ba7a21ee5f}, !- Handle
  residential heating season allday ruleset6, !- Name
  {9202ed35-3051-451c-aece-8ff41b20bc8d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {887d3501-3140-4694-a943-4495ce30cdbf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {887d3501-3140-4694-a943-4495ce30cdbf}, !- Handle
  residential heating season allday6,     !- Name
  {02c79636-3292-45c9-91d1-04fe04d9c72c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {9c9bac2b-a611-4b59-88b3-75cc97857f4b}, !- Handle
  residential heating season allday ruleset7, !- Name
  {9202ed35-3051-451c-aece-8ff41b20bc8d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {567f8705-78e4-4c12-843d-de30240ddedd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {567f8705-78e4-4c12-843d-de30240ddedd}, !- Handle
  residential heating season allday7,     !- Name
  {02c79636-3292-45c9-91d1-04fe04d9c72c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {37d02512-8df2-4f00-b473-c7f68fc4c530}, !- Handle
  residential heating season allday ruleset8, !- Name
  {9202ed35-3051-451c-aece-8ff41b20bc8d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1bb08ba8-d593-4253-ae06-f1e87fe20dd7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1bb08ba8-d593-4253-ae06-f1e87fe20dd7}, !- Handle
  residential heating season allday8,     !- Name
  {02c79636-3292-45c9-91d1-04fe04d9c72c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {41fea372-74e9-46b1-a6ef-658cb27cdd53}, !- Handle
  residential heating season allday ruleset9, !- Name
  {9202ed35-3051-451c-aece-8ff41b20bc8d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {71abdb48-e16d-408d-841c-b5ea5075b7cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {71abdb48-e16d-408d-841c-b5ea5075b7cb}, !- Handle
  residential heating season allday9,     !- Name
  {02c79636-3292-45c9-91d1-04fe04d9c72c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e4efd609-7ef3-4f99-b581-432b49207271}, !- Handle
  residential heating season allday ruleset10, !- Name
  {9202ed35-3051-451c-aece-8ff41b20bc8d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c6dba681-28bc-4706-af4b-475be6b05138}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6dba681-28bc-4706-af4b-475be6b05138}, !- Handle
  residential heating season allday10,    !- Name
  {02c79636-3292-45c9-91d1-04fe04d9c72c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6f8a6a73-9ac1-4bd4-931c-c28bf23a1cf9}, !- Handle
  residential heating season allday ruleset11, !- Name
  {9202ed35-3051-451c-aece-8ff41b20bc8d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d1e9e33e-dfb1-484c-9ef9-41d7bb72269f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d1e9e33e-dfb1-484c-9ef9-41d7bb72269f}, !- Handle
  residential heating season allday11,    !- Name
  {02c79636-3292-45c9-91d1-04fe04d9c72c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a6462808-eb63-49bf-9444-0fbcda1d925e}, !- Handle
  residential heating season allday ruleset12, !- Name
  {9202ed35-3051-451c-aece-8ff41b20bc8d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4b0c5569-67a5-4eb4-8fdc-cc5fab656b0b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b0c5569-67a5-4eb4-8fdc-cc5fab656b0b}, !- Handle
  residential heating season allday12,    !- Name
  {02c79636-3292-45c9-91d1-04fe04d9c72c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {593d64bd-7ed0-4b1f-9d58-471574d6814f}, !- Handle
  residential heating setpoint,           !- Name
  {8267b22b-5319-438b-aa0d-a1babce77f2f}, !- Schedule Type Limits Name
  {ff0f4ab4-5995-4d32-a4ff-2a9958e522fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff0f4ab4-5995-4d32-a4ff-2a9958e522fe}, !- Handle
  Schedule Day 2,                         !- Name
  {8267b22b-5319-438b-aa0d-a1babce77f2f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c3f840bc-872b-437c-a1ff-4168d1961fa7}, !- Handle
  residential heating setpoint allday ruleset1, !- Name
  {593d64bd-7ed0-4b1f-9d58-471574d6814f}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {0b36fd82-c50c-496e-b94e-a186870ed763}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b36fd82-c50c-496e-b94e-a186870ed763}, !- Handle
  residential heating setpoint allday1,   !- Name
  {8267b22b-5319-438b-aa0d-a1babce77f2f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {b55266b5-819f-47c2-8b20-e48c0b38a27e}, !- Handle
  residential heating setpoint allday ruleset2, !- Name
  {593d64bd-7ed0-4b1f-9d58-471574d6814f}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {b486769d-ee7a-46d4-b027-551724fd6c20}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b486769d-ee7a-46d4-b027-551724fd6c20}, !- Handle
  residential heating setpoint allday2,   !- Name
  {8267b22b-5319-438b-aa0d-a1babce77f2f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {91ec4618-a802-4dbe-b74a-0107bb5e8c65}, !- Handle
  residential heating setpoint allday ruleset3, !- Name
  {593d64bd-7ed0-4b1f-9d58-471574d6814f}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {953fe75c-56f1-40cd-9fde-5dc14787266c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {953fe75c-56f1-40cd-9fde-5dc14787266c}, !- Handle
  residential heating setpoint allday3,   !- Name
  {8267b22b-5319-438b-aa0d-a1babce77f2f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {937b1d08-18f7-497e-9bac-8ed996a9e50e}, !- Handle
  residential heating setpoint allday ruleset4, !- Name
  {593d64bd-7ed0-4b1f-9d58-471574d6814f}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {63b1bac6-cd47-4142-a2e4-e2041b0ed95f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {63b1bac6-cd47-4142-a2e4-e2041b0ed95f}, !- Handle
  residential heating setpoint allday4,   !- Name
  {8267b22b-5319-438b-aa0d-a1babce77f2f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {c0be91c5-c27a-4139-937c-77cb23e38f24}, !- Handle
  residential heating setpoint allday ruleset5, !- Name
  {593d64bd-7ed0-4b1f-9d58-471574d6814f}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {b940c86f-00d0-4632-91de-3e845f0bbd4b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b940c86f-00d0-4632-91de-3e845f0bbd4b}, !- Handle
  residential heating setpoint allday5,   !- Name
  {8267b22b-5319-438b-aa0d-a1babce77f2f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {e79e14c8-77fa-47de-bfa4-932051d54b54}, !- Handle
  residential heating setpoint allday ruleset6, !- Name
  {593d64bd-7ed0-4b1f-9d58-471574d6814f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2868cdc5-08cc-46bd-b6f4-820f04628253}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2868cdc5-08cc-46bd-b6f4-820f04628253}, !- Handle
  residential heating setpoint allday6,   !- Name
  {8267b22b-5319-438b-aa0d-a1babce77f2f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {9d688526-12d9-4eed-8a4a-468f1d3a26a1}, !- Handle
  residential heating setpoint allday ruleset7, !- Name
  {593d64bd-7ed0-4b1f-9d58-471574d6814f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8cf59981-9a60-410d-8048-bd93d50e1d0b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8cf59981-9a60-410d-8048-bd93d50e1d0b}, !- Handle
  residential heating setpoint allday7,   !- Name
  {8267b22b-5319-438b-aa0d-a1babce77f2f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  -216666.666666667,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  -216666.666666667,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  -216666.666666667,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  -216666.666666667,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  -216666.666666667,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  -216666.666666667,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  -216666.666666667,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  -216666.666666667,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  -216666.666666667,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  -216666.666666667,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  -216666.666666667,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  -216666.666666667,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  -216666.666666667,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  -216666.666666667,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  -216666.666666667,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  -216666.666666667,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  -216666.666666667,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  -216666.666666667,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  -216666.666666667,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  -216666.666666667,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  -216666.666666667,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  -216666.666666667,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  -216666.666666667,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  -216666.666666667;                      !- Value Until Time 24

OS:Schedule:Rule,
  {d18065c3-3d17-4fc2-96a3-1ae3c43d774a}, !- Handle
  residential heating setpoint allday ruleset8, !- Name
  {593d64bd-7ed0-4b1f-9d58-471574d6814f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b565e3d8-91be-4f07-af2f-393b63a66d1d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b565e3d8-91be-4f07-af2f-393b63a66d1d}, !- Handle
  residential heating setpoint allday8,   !- Name
  {8267b22b-5319-438b-aa0d-a1babce77f2f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  -216666.666666667,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  -216666.666666667,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  -216666.666666667,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  -216666.666666667,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  -216666.666666667,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  -216666.666666667,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  -216666.666666667,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  -216666.666666667,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  -216666.666666667,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  -216666.666666667,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  -216666.666666667,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  -216666.666666667,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  -216666.666666667,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  -216666.666666667,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  -216666.666666667,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  -216666.666666667,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  -216666.666666667,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  -216666.666666667,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  -216666.666666667,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  -216666.666666667,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  -216666.666666667,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  -216666.666666667,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  -216666.666666667,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  -216666.666666667;                      !- Value Until Time 24

OS:Schedule:Rule,
  {aaa8fb11-4799-4969-983b-cf14b23aa1c0}, !- Handle
  residential heating setpoint allday ruleset9, !- Name
  {593d64bd-7ed0-4b1f-9d58-471574d6814f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8dcd6a6d-3598-4761-9e38-8e6ae3ee7468}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8dcd6a6d-3598-4761-9e38-8e6ae3ee7468}, !- Handle
  residential heating setpoint allday9,   !- Name
  {8267b22b-5319-438b-aa0d-a1babce77f2f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  -216666.666666667,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  -216666.666666667,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  -216666.666666667,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  -216666.666666667,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  -216666.666666667,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  -216666.666666667,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  -216666.666666667,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  -216666.666666667,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  -216666.666666667,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  -216666.666666667,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  -216666.666666667,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  -216666.666666667,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  -216666.666666667,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  -216666.666666667,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  -216666.666666667,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  -216666.666666667,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  -216666.666666667,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  -216666.666666667,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  -216666.666666667,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  -216666.666666667,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  -216666.666666667,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  -216666.666666667,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  -216666.666666667,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  -216666.666666667;                      !- Value Until Time 24

OS:Schedule:Rule,
  {e87492b9-cf56-4420-97ad-ff5556e182f8}, !- Handle
  residential heating setpoint allday ruleset10, !- Name
  {593d64bd-7ed0-4b1f-9d58-471574d6814f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6538a67b-390b-4d93-9f90-7c3c6e1f4b4d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6538a67b-390b-4d93-9f90-7c3c6e1f4b4d}, !- Handle
  residential heating setpoint allday10,  !- Name
  {8267b22b-5319-438b-aa0d-a1babce77f2f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {80adb2ee-4f12-4764-80e0-709d041d687e}, !- Handle
  residential heating setpoint allday ruleset11, !- Name
  {593d64bd-7ed0-4b1f-9d58-471574d6814f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9c7099ae-03a3-488a-9199-1267340566b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9c7099ae-03a3-488a-9199-1267340566b5}, !- Handle
  residential heating setpoint allday11,  !- Name
  {8267b22b-5319-438b-aa0d-a1babce77f2f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {bec103b8-9e51-41ee-a0f3-f38fd97948a9}, !- Handle
  residential heating setpoint allday ruleset12, !- Name
  {593d64bd-7ed0-4b1f-9d58-471574d6814f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a35abb1b-a487-423c-8b1e-c15c4cd40e9c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a35abb1b-a487-423c-8b1e-c15c4cd40e9c}, !- Handle
  residential heating setpoint allday12,  !- Name
  {8267b22b-5319-438b-aa0d-a1babce77f2f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Ruleset,
  {12e04589-9c29-48aa-bf24-a53290aafe59}, !- Handle
  residential cooling setpoint,           !- Name
  {8267b22b-5319-438b-aa0d-a1babce77f2f}, !- Schedule Type Limits Name
  {61cc3259-21d4-493c-bd98-1a1aeda49a57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61cc3259-21d4-493c-bd98-1a1aeda49a57}, !- Handle
  Schedule Day 3,                         !- Name
  {8267b22b-5319-438b-aa0d-a1babce77f2f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bbd6423d-b06e-4a73-9b55-508f4bf617b0}, !- Handle
  residential cooling setpoint allday ruleset1, !- Name
  {12e04589-9c29-48aa-bf24-a53290aafe59}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {3f0d6751-b9e5-4a55-b99a-e415814fadff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f0d6751-b9e5-4a55-b99a-e415814fadff}, !- Handle
  residential cooling setpoint allday1,   !- Name
  {8267b22b-5319-438b-aa0d-a1babce77f2f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  10000,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10000,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  10000,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  10000,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  10000,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  10000,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  10000,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  10000,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  10000,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  10000,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  10000,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  10000,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10000,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10000,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  10000,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  10000,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  10000,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  10000,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  10000,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  10000,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  10000,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  10000,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  10000,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  10000;                                  !- Value Until Time 24

OS:Schedule:Rule,
  {68d7bcd0-26ca-413f-9d15-9f356e4c1cf5}, !- Handle
  residential cooling setpoint allday ruleset2, !- Name
  {12e04589-9c29-48aa-bf24-a53290aafe59}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {8cd0b0f5-dcc5-43dd-93a6-a5385b3efc6e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8cd0b0f5-dcc5-43dd-93a6-a5385b3efc6e}, !- Handle
  residential cooling setpoint allday2,   !- Name
  {8267b22b-5319-438b-aa0d-a1babce77f2f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  10000,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10000,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  10000,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  10000,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  10000,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  10000,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  10000,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  10000,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  10000,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  10000,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  10000,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  10000,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10000,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10000,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  10000,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  10000,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  10000,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  10000,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  10000,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  10000,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  10000,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  10000,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  10000,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  10000;                                  !- Value Until Time 24

OS:Schedule:Rule,
  {f2d1f7d2-6bc7-4ba1-9792-6dce499a31cc}, !- Handle
  residential cooling setpoint allday ruleset3, !- Name
  {12e04589-9c29-48aa-bf24-a53290aafe59}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {f1dbbddf-087b-4fa6-bf63-9239c107cc32}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1dbbddf-087b-4fa6-bf63-9239c107cc32}, !- Handle
  residential cooling setpoint allday3,   !- Name
  {8267b22b-5319-438b-aa0d-a1babce77f2f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  10000,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10000,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  10000,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  10000,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  10000,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  10000,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  10000,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  10000,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  10000,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  10000,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  10000,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  10000,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10000,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10000,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  10000,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  10000,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  10000,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  10000,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  10000,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  10000,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  10000,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  10000,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  10000,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  10000;                                  !- Value Until Time 24

OS:Schedule:Rule,
  {91ea3ed0-468d-42c6-a871-9c3ef3ee2d58}, !- Handle
  residential cooling setpoint allday ruleset4, !- Name
  {12e04589-9c29-48aa-bf24-a53290aafe59}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {3b840102-0624-43cf-987a-8af02c50c920}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3b840102-0624-43cf-987a-8af02c50c920}, !- Handle
  residential cooling setpoint allday4,   !- Name
  {8267b22b-5319-438b-aa0d-a1babce77f2f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  10000,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10000,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  10000,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  10000,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  10000,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  10000,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  10000,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  10000,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  10000,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  10000,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  10000,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  10000,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10000,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10000,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  10000,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  10000,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  10000,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  10000,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  10000,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  10000,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  10000,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  10000,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  10000,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  10000;                                  !- Value Until Time 24

OS:Schedule:Rule,
  {ebbf757c-4038-4fcf-a91c-8081c904b9b9}, !- Handle
  residential cooling setpoint allday ruleset5, !- Name
  {12e04589-9c29-48aa-bf24-a53290aafe59}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {62e62d1b-20d8-4eb8-962c-88e111b37569}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62e62d1b-20d8-4eb8-962c-88e111b37569}, !- Handle
  residential cooling setpoint allday5,   !- Name
  {8267b22b-5319-438b-aa0d-a1babce77f2f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  10000,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10000,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  10000,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  10000,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  10000,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  10000,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  10000,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  10000,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  10000,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  10000,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  10000,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  10000,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10000,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10000,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  10000,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  10000,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  10000,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  10000,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  10000,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  10000,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  10000,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  10000,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  10000,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  10000;                                  !- Value Until Time 24

OS:Schedule:Rule,
  {f7c8130e-3bbd-40a7-ac3c-ac47c8c550c6}, !- Handle
  residential cooling setpoint allday ruleset6, !- Name
  {12e04589-9c29-48aa-bf24-a53290aafe59}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {62664c6e-62cb-4239-8618-5fd9ffea093e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {62664c6e-62cb-4239-8618-5fd9ffea093e}, !- Handle
  residential cooling setpoint allday6,   !- Name
  {8267b22b-5319-438b-aa0d-a1babce77f2f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  10000,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10000,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  10000,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  10000,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  10000,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  10000,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  10000,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  10000,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  10000,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  10000,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  10000,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  10000,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10000,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10000,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  10000,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  10000,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  10000,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  10000,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  10000,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  10000,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  10000,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  10000,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  10000,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  10000;                                  !- Value Until Time 24

OS:Schedule:Rule,
  {3c3e1bc3-8f15-4803-b310-f74dfb52dd32}, !- Handle
  residential cooling setpoint allday ruleset7, !- Name
  {12e04589-9c29-48aa-bf24-a53290aafe59}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {91ae5744-9718-48b9-90cb-5d5bbbec1b04}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91ae5744-9718-48b9-90cb-5d5bbbec1b04}, !- Handle
  residential cooling setpoint allday7,   !- Name
  {8267b22b-5319-438b-aa0d-a1babce77f2f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  10000,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10000,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  10000,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  10000,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  10000,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  10000,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  10000,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  10000,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  10000,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  10000,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  10000,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  10000,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10000,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10000,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  10000,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  10000,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  10000,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  10000,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  10000,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  10000,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  10000,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  10000,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  10000,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  10000;                                  !- Value Until Time 24

OS:Schedule:Rule,
  {bb7c8cfa-8ef7-4dd3-9879-4f1044329a53}, !- Handle
  residential cooling setpoint allday ruleset8, !- Name
  {12e04589-9c29-48aa-bf24-a53290aafe59}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6256207a-a3bc-47dc-acde-b0abcbec078e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6256207a-a3bc-47dc-acde-b0abcbec078e}, !- Handle
  residential cooling setpoint allday8,   !- Name
  {8267b22b-5319-438b-aa0d-a1babce77f2f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  10000,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10000,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  10000,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  10000,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  10000,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  10000,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  10000,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  10000,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  10000,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  10000,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  10000,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  10000,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10000,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10000,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  10000,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  10000,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  10000,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  10000,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  10000,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  10000,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  10000,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  10000,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  10000,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  10000;                                  !- Value Until Time 24

OS:Schedule:Rule,
  {8b8151f2-9c4d-49b2-8270-d485e6f3fd67}, !- Handle
  residential cooling setpoint allday ruleset9, !- Name
  {12e04589-9c29-48aa-bf24-a53290aafe59}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {71f3b470-9302-4bc6-8f97-5594f7a144ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {71f3b470-9302-4bc6-8f97-5594f7a144ae}, !- Handle
  residential cooling setpoint allday9,   !- Name
  {8267b22b-5319-438b-aa0d-a1babce77f2f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  10000,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10000,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  10000,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  10000,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  10000,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  10000,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  10000,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  10000,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  10000,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  10000,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  10000,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  10000,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10000,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10000,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  10000,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  10000,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  10000,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  10000,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  10000,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  10000,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  10000,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  10000,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  10000,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  10000;                                  !- Value Until Time 24

OS:Schedule:Rule,
  {8b7cde62-9e0e-4721-b651-ee47b8a83e29}, !- Handle
  residential cooling setpoint allday ruleset10, !- Name
  {12e04589-9c29-48aa-bf24-a53290aafe59}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e7d28538-1a90-4b28-8f70-7198da0646d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7d28538-1a90-4b28-8f70-7198da0646d5}, !- Handle
  residential cooling setpoint allday10,  !- Name
  {8267b22b-5319-438b-aa0d-a1babce77f2f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  10000,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10000,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  10000,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  10000,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  10000,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  10000,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  10000,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  10000,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  10000,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  10000,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  10000,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  10000,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10000,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10000,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  10000,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  10000,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  10000,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  10000,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  10000,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  10000,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  10000,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  10000,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  10000,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  10000;                                  !- Value Until Time 24

OS:Schedule:Rule,
  {e8af3123-8c73-4d10-8b2b-1ade70f4ff70}, !- Handle
  residential cooling setpoint allday ruleset11, !- Name
  {12e04589-9c29-48aa-bf24-a53290aafe59}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0e57ff68-5354-4b5a-aa57-4eaee36d7505}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0e57ff68-5354-4b5a-aa57-4eaee36d7505}, !- Handle
  residential cooling setpoint allday11,  !- Name
  {8267b22b-5319-438b-aa0d-a1babce77f2f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  10000,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10000,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  10000,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  10000,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  10000,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  10000,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  10000,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  10000,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  10000,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  10000,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  10000,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  10000,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10000,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10000,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  10000,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  10000,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  10000,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  10000,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  10000,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  10000,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  10000,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  10000,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  10000,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  10000;                                  !- Value Until Time 24

OS:Schedule:Rule,
  {439e9fc8-9124-48e4-93af-945cab25bb9e}, !- Handle
  residential cooling setpoint allday ruleset12, !- Name
  {12e04589-9c29-48aa-bf24-a53290aafe59}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c388931c-0180-4f34-aadf-d121bbc32649}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c388931c-0180-4f34-aadf-d121bbc32649}, !- Handle
  residential cooling setpoint allday12,  !- Name
  {8267b22b-5319-438b-aa0d-a1babce77f2f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  10000,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10000,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  10000,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  10000,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  10000,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  10000,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  10000,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  10000,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  10000,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  10000,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  10000,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  10000,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10000,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10000,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  10000,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  10000,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  10000,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  10000,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  10000,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  10000,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  10000,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  10000,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  10000,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  10000;                                  !- Value Until Time 24

OS:ThermostatSetpoint:DualSetpoint,
  {583226e8-be38-43da-b416-e2080360ebcc}, !- Handle
  living zone temperature setpoint,       !- Name
  {593d64bd-7ed0-4b1f-9d58-471574d6814f}, !- Heating Setpoint Temperature Schedule Name
  {12e04589-9c29-48aa-bf24-a53290aafe59}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {8267b22b-5319-438b-aa0d-a1babce77f2f}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {b6addbf6-67b1-4a89-a8db-cbcf66cd3c56}, !- Handle
  residential cooling season,             !- Name
  ,                                       !- Schedule Type Limits Name
  {bb205477-0abf-4a29-b909-c6a22bcbc0ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb205477-0abf-4a29-b909-c6a22bcbc0ba}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d37689c3-58d3-45e8-9ff3-4ff51f212d19}, !- Handle
  residential cooling season allday ruleset1, !- Name
  {b6addbf6-67b1-4a89-a8db-cbcf66cd3c56}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {fc324c8d-2e7b-41bb-bb16-4faa297ba652}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc324c8d-2e7b-41bb-bb16-4faa297ba652}, !- Handle
  residential cooling season allday1,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c2dffe31-3ecd-49d9-992b-26ae067b5e36}, !- Handle
  residential cooling season allday ruleset2, !- Name
  {b6addbf6-67b1-4a89-a8db-cbcf66cd3c56}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {300d9b5e-d6f8-4c73-b78c-c322b8b3070d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {300d9b5e-d6f8-4c73-b78c-c322b8b3070d}, !- Handle
  residential cooling season allday2,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {12463626-c388-48f1-a52e-b320f961d747}, !- Handle
  residential cooling season allday ruleset3, !- Name
  {b6addbf6-67b1-4a89-a8db-cbcf66cd3c56}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {111516e8-b11f-47b6-bb4d-e9aed6df56a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {111516e8-b11f-47b6-bb4d-e9aed6df56a6}, !- Handle
  residential cooling season allday3,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {13aea57b-6d29-4ca1-b3d7-08c7e5d8df6f}, !- Handle
  residential cooling season allday ruleset4, !- Name
  {b6addbf6-67b1-4a89-a8db-cbcf66cd3c56}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {729892fe-eb56-40ca-89a8-cba524f6d635}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {729892fe-eb56-40ca-89a8-cba524f6d635}, !- Handle
  residential cooling season allday4,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {cf258f03-7199-4867-93fd-35f11fe18b27}, !- Handle
  residential cooling season allday ruleset5, !- Name
  {b6addbf6-67b1-4a89-a8db-cbcf66cd3c56}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {982e0f06-b5e0-4162-a7d2-f9773673f1b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {982e0f06-b5e0-4162-a7d2-f9773673f1b9}, !- Handle
  residential cooling season allday5,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5f7edabb-daea-4ddc-b9a2-990b495d842e}, !- Handle
  residential cooling season allday ruleset6, !- Name
  {b6addbf6-67b1-4a89-a8db-cbcf66cd3c56}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {951bafa1-c20d-4783-bda3-b9be15b05cd7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {951bafa1-c20d-4783-bda3-b9be15b05cd7}, !- Handle
  residential cooling season allday6,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a50ad412-b6fb-462a-bc8f-b5686cc6d5aa}, !- Handle
  residential cooling season allday ruleset7, !- Name
  {b6addbf6-67b1-4a89-a8db-cbcf66cd3c56}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4ddb765a-351e-40e4-a5a7-2f536bfa1a0e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ddb765a-351e-40e4-a5a7-2f536bfa1a0e}, !- Handle
  residential cooling season allday7,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {88b91355-6cab-420c-ab8e-83ebfebd79be}, !- Handle
  residential cooling season allday ruleset8, !- Name
  {b6addbf6-67b1-4a89-a8db-cbcf66cd3c56}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e1fdbc7d-ecb9-4243-8c8f-6948eeb41a9d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1fdbc7d-ecb9-4243-8c8f-6948eeb41a9d}, !- Handle
  residential cooling season allday8,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d0634eb8-2c49-4718-afbd-e8fc3b72a2f7}, !- Handle
  residential cooling season allday ruleset9, !- Name
  {b6addbf6-67b1-4a89-a8db-cbcf66cd3c56}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3e5fae18-514a-4dca-a6b8-4fe4db174620}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3e5fae18-514a-4dca-a6b8-4fe4db174620}, !- Handle
  residential cooling season allday9,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {0978ca44-9b38-4f5e-be6c-fd642325ef87}, !- Handle
  residential cooling season allday ruleset10, !- Name
  {b6addbf6-67b1-4a89-a8db-cbcf66cd3c56}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8bd695c5-c2f6-42c6-a3fe-9f3bd6e08c28}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8bd695c5-c2f6-42c6-a3fe-9f3bd6e08c28}, !- Handle
  residential cooling season allday10,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b0216581-7c3e-44d9-93bf-43e50f877b5a}, !- Handle
  residential cooling season allday ruleset11, !- Name
  {b6addbf6-67b1-4a89-a8db-cbcf66cd3c56}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f4e5f264-c911-488d-a63d-7107b7cfd1c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f4e5f264-c911-488d-a63d-7107b7cfd1c8}, !- Handle
  residential cooling season allday11,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {195190f2-57ab-4d3f-9256-cfcdd0c07c26}, !- Handle
  residential cooling season allday ruleset12, !- Name
  {b6addbf6-67b1-4a89-a8db-cbcf66cd3c56}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {362de1fe-3ff7-41d7-a06e-9a5cb68dd387}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {362de1fe-3ff7-41d7-a06e-9a5cb68dd387}, !- Handle
  residential cooling season allday12,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

