!- NOTE: Auto-generated from /test/osw_files/SFD_2000sqft_2story_FB_UA_Denver_GSHPVertBore.osw

OS:Version,
  {40601121-2198-4bcd-a1ee-0a7295dea1f9}, !- Handle
  2.4.0;                                  !- Version Identifier

OS:Building,
  {bf305633-c5a1-4881-9edf-ca5e1a8e1274}, !- Handle
  Building,                               !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:YearDescription,
  {513d8dda-86cb-442a-b01c-1f7f0e0ac70e}; !- Handle

OS:SimulationControl,
  {2c487a4c-bac9-4ac5-b669-1e49d9da7c2b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  ;                                       !- Run Simulation for Weather File Run Periods

OS:Timestep,
  {4ebc9f1e-4707-402e-9844-67eb1ffbd522}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {28df894d-6af9-4fb8-8f56-df1753344aa3}, !- Handle
  Run Period,                             !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Sizing:Parameters,
  {dde5af6f-7923-4600-a28a-7556673a0266}, !- Handle
  1.0,                                    !- Heating Sizing Factor
  1.0;                                    !- Cooling Sizing Factor

OS:ShadowCalculation,
  {ca758bea-4416-4626-9bba-3d8795c79bd6}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {aaabfc36-718a-4ab0-b622-f186ebb45230}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9a0a9f6f-4bbd-4b12-a121-9492a1fcd7d6}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {9d93e563-e1e0-46d7-9e39-d1c8aceb7212}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {6bfced16-b16f-47f6-8223-f7e267d75d19}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:ThermalZone,
  {c8d60552-728e-4722-9dc1-e38c3b654232}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fde229ae-2427-440c-9544-06ca581fa7db}, !- Zone Air Inlet Port List
  {814126be-7bea-454c-89fe-e103148332ae}, !- Zone Air Exhaust Port List
  {c47e415a-c5f6-4bfc-93a5-5f07835187ad}, !- Zone Air Node Name
  {7fbd3e72-a65c-4b69-a4c0-a557f4548c12}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6f1f899c-3d5c-40e7-af11-b2783ddecb8a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e4a8b3d-bb65-44a5-855a-7904ab37ff94}, !- Handle
  Node 1,                                 !- Name
  {c47e415a-c5f6-4bfc-93a5-5f07835187ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c47e415a-c5f6-4bfc-93a5-5f07835187ad}, !- Handle
  {7b8b548b-ab18-4a09-8caf-d8cd01310e34}, !- Name
  {c8d60552-728e-4722-9dc1-e38c3b654232}, !- Source Object
  11,                                     !- Outlet Port
  {7e4a8b3d-bb65-44a5-855a-7904ab37ff94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fde229ae-2427-440c-9544-06ca581fa7db}, !- Handle
  {561d9c06-ea9d-4b35-8927-68631920bfc4}, !- Name
  {c8d60552-728e-4722-9dc1-e38c3b654232}, !- HVAC Component
  {9e2e9699-12ce-4b68-9425-5c935473de2e}; !- Port 1

OS:PortList,
  {814126be-7bea-454c-89fe-e103148332ae}, !- Handle
  {7c60d6cc-615c-4050-857f-44b6f07339c4}, !- Name
  {c8d60552-728e-4722-9dc1-e38c3b654232}; !- HVAC Component

OS:Sizing:Zone,
  {414cfcaf-c297-4395-a0fd-b8376a925629}, !- Handle
  {c8d60552-728e-4722-9dc1-e38c3b654232}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ee793c96-08bc-42d6-b2e6-cbde37e52675}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {c8d60552-728e-4722-9dc1-e38c3b654232}, !- Thermal Zone
  {841e1541-9c24-41d4-86f4-d094f91c3fc3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {c1a03f2e-dff4-47a8-acbc-d23b4794c0e2}, !- Handle
  living space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c8d60552-728e-4722-9dc1-e38c3b654232}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {cc44625e-7ca8-40dc-b4f6-cc652e49d39e}; !- Building Unit Name

OS:Surface,
  {af1953cd-ede7-4c77-a8fa-4002bda86254}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c1a03f2e-dff4-47a8-acbc-d23b4794c0e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b44a90ec-a877-46a0-adaa-1c0e2e587c00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f667740-a466-4c94-b726-64783284294b}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1a03f2e-dff4-47a8-acbc-d23b4794c0e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a41056b-e5d9-4f96-9230-e2672b970a13}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1a03f2e-dff4-47a8-acbc-d23b4794c0e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.56486118425249, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4eadbdd-fc4f-4bcd-8338-7b57e30834ad}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1a03f2e-dff4-47a8-acbc-d23b4794c0e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 5.56486118425249, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {703df2bc-00f8-421c-a2a9-03dabb08a0f0}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1a03f2e-dff4-47a8-acbc-d23b4794c0e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7590286-c8fe-4225-b563-771cb4447ba6}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c1a03f2e-dff4-47a8-acbc-d23b4794c0e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c09e6027-029d-4251-bbef-1c4d65233986}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bdd55bcf-3c45-432c-96e7-2dfd9e6c1510}, !- Handle
  living space|story 2,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {c8d60552-728e-4722-9dc1-e38c3b654232}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {cc44625e-7ca8-40dc-b4f6-cc652e49d39e}; !- Building Unit Name

OS:Surface,
  {c09e6027-029d-4251-bbef-1c4d65233986}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bdd55bcf-3c45-432c-96e7-2dfd9e6c1510}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7590286-c8fe-4225-b563-771cb4447ba6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67718a37-0ccc-402e-a849-101480c79c67}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdd55bcf-3c45-432c-96e7-2dfd9e6c1510}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1593eadb-611d-4c93-9d89-b0289da37d92}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdd55bcf-3c45-432c-96e7-2dfd9e6c1510}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.56486118425249, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1d4cdb8-e68c-4c0f-b43b-4cef79533ce2}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdd55bcf-3c45-432c-96e7-2dfd9e6c1510}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 5.56486118425249, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e667625-b566-4d15-81cb-f10ad354c93e}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdd55bcf-3c45-432c-96e7-2dfd9e6c1510}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2b12a8c-057f-4d3d-9823-f67d871bd577}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bdd55bcf-3c45-432c-96e7-2dfd9e6c1510}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86a39ac9-7f25-403e-8f65-8fccb38f8924}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86a39ac9-7f25-403e-8f65-8fccb38f8924}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d549c7b2-9705-4f60-8a85-86c2cbc33438}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2b12a8c-057f-4d3d-9823-f67d871bd577}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b9801b8-4499-4602-a735-cfe70a028b5b}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d549c7b2-9705-4f60-8a85-86c2cbc33438}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 2.78243059212624, 1.39121529606312, !- X,Y,Z Vertex 1 {m}
  0, 2.78243059212624, 1.39121529606312,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57955630-cb5a-447f-a211-33c786218029}, !- Handle
  Surface 15,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d549c7b2-9705-4f60-8a85-86c2cbc33438}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.78243059212624, 1.39121529606312,  !- X,Y,Z Vertex 1 {m}
  11.129722368505, 2.78243059212624, 1.39121529606312, !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  0, 5.56486118425249, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dcde3e6-208e-4adf-bca7-9f21a55ffdc4}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d549c7b2-9705-4f60-8a85-86c2cbc33438}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.78243059212624, 1.39121529606312,  !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {f510e655-73d9-436f-adc4-7adcb070cbb4}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d549c7b2-9705-4f60-8a85-86c2cbc33438}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 2.78243059212624, 1.39121529606312, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0;   !- X,Y,Z Vertex 3 {m}

OS:Space,
  {d549c7b2-9705-4f60-8a85-86c2cbc33438}, !- Handle
  unfinished attic space,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {b06df3b2-5199-4edc-9de0-b213200e7c61}; !- Thermal Zone Name

OS:ThermalZone,
  {b06df3b2-5199-4edc-9de0-b213200e7c61}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a711ded-f43c-480d-bd97-44b838c36db3}, !- Zone Air Inlet Port List
  {5de1cad1-9deb-40c2-9520-675595a5acb2}, !- Zone Air Exhaust Port List
  {8f7dde67-5c3d-4738-ad14-0fe36b68c968}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1742cd7c-baf7-4494-ad90-614fc9c12364}, !- Handle
  Node 2,                                 !- Name
  {8f7dde67-5c3d-4738-ad14-0fe36b68c968}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f7dde67-5c3d-4738-ad14-0fe36b68c968}, !- Handle
  {4f1c5113-0ca8-4f3e-9e02-7df4c480817e}, !- Name
  {b06df3b2-5199-4edc-9de0-b213200e7c61}, !- Source Object
  11,                                     !- Outlet Port
  {1742cd7c-baf7-4494-ad90-614fc9c12364}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a711ded-f43c-480d-bd97-44b838c36db3}, !- Handle
  {26e10c4b-6ad9-40f8-abc0-bfb0ef0d81c6}, !- Name
  {b06df3b2-5199-4edc-9de0-b213200e7c61}; !- HVAC Component

OS:PortList,
  {5de1cad1-9deb-40c2-9520-675595a5acb2}, !- Handle
  {bca92297-d509-480f-82d5-36c6a00f3ad9}, !- Name
  {b06df3b2-5199-4edc-9de0-b213200e7c61}; !- HVAC Component

OS:Sizing:Zone,
  {eeab5802-94ed-4ae9-a16b-7802aa2684c1}, !- Handle
  {b06df3b2-5199-4edc-9de0-b213200e7c61}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ba9ea183-e7dc-4a46-a041-f836f2064c1c}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {b06df3b2-5199-4edc-9de0-b213200e7c61}; !- Thermal Zone

OS:ThermalZone,
  {a72dc75a-e23b-47ed-af2e-906a3117feed}, !- Handle
  finished basement zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44dab862-b06e-4287-ada9-52be3c5e4408}, !- Zone Air Inlet Port List
  {f316bc25-5abc-4dea-bc3a-336924f9534f}, !- Zone Air Exhaust Port List
  {b52c457c-a5fe-4068-8c23-ab5858f12271}, !- Zone Air Node Name
  {01b5d22b-3012-48f0-b8d1-a3cecd968d00}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2e7895d1-b19e-4b12-9fb2-cac6539bea64}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc8774a1-28ee-4a22-9b22-a1988491635f}, !- Handle
  Node 3,                                 !- Name
  {b52c457c-a5fe-4068-8c23-ab5858f12271}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b52c457c-a5fe-4068-8c23-ab5858f12271}, !- Handle
  {0bdb2223-c419-47f0-b364-df88130e402a}, !- Name
  {a72dc75a-e23b-47ed-af2e-906a3117feed}, !- Source Object
  11,                                     !- Outlet Port
  {fc8774a1-28ee-4a22-9b22-a1988491635f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44dab862-b06e-4287-ada9-52be3c5e4408}, !- Handle
  {f6bee844-f302-4b07-8798-d4311a2a8141}, !- Name
  {a72dc75a-e23b-47ed-af2e-906a3117feed}, !- HVAC Component
  {4279934e-2c20-470f-a79a-ef39f60aa186}; !- Port 1

OS:PortList,
  {f316bc25-5abc-4dea-bc3a-336924f9534f}, !- Handle
  {3cf7c95d-4099-4338-b715-cb098b5596e9}, !- Name
  {a72dc75a-e23b-47ed-af2e-906a3117feed}; !- HVAC Component

OS:Sizing:Zone,
  {ae6c47cb-9c4a-40da-af78-130bfbb5b603}, !- Handle
  {a72dc75a-e23b-47ed-af2e-906a3117feed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {844d821d-4289-40a0-b0af-5d01a6510fb0}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {a72dc75a-e23b-47ed-af2e-906a3117feed}, !- Thermal Zone
  {b9f74bf4-4e0d-47e4-8b89-50271e69302b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {7b13f871-7d8b-4316-bec7-bea1d849c158}, !- Handle
  finished basement space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.4384,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {a72dc75a-e23b-47ed-af2e-906a3117feed}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {cc44625e-7ca8-40dc-b4f6-cc652e49d39e}; !- Building Unit Name

OS:Surface,
  {afb6b2bb-6337-4b3e-9313-c45fd71d61bb}, !- Handle
  Surface 18,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7b13f871-7d8b-4316-bec7-bea1d849c158}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc6de873-4259-4d24-bd67-3d14c74f50de}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b13f871-7d8b-4316-bec7-bea1d849c158}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70382e06-c32c-49de-9c76-f61ac8a5fda4}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b13f871-7d8b-4316-bec7-bea1d849c158}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.56486118425249, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af94ec3d-e153-451a-81d1-d5a2cbdef781}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b13f871-7d8b-4316-bec7-bea1d849c158}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 5.56486118425249, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82f6dee3-e1f6-4342-a5be-35655781e7b1}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b13f871-7d8b-4316-bec7-bea1d849c158}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b44a90ec-a877-46a0-adaa-1c0e2e587c00}, !- Handle
  Surface 23,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b13f871-7d8b-4316-bec7-bea1d849c158}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af1953cd-ede7-4c77-a8fa-4002bda86254}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:BuildingUnit,
  {cc44625e-7ca8-40dc-b4f6-cc652e49d39e}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential,                            !- Building Unit Type
  SizingInfoHVACSHR,                      !- Building Unit Feature Name 1
  String,                                 !- Building Unit Feature Data Type 1
  0.732,                                  !- Building Unit Feature Value 1
  SizingInfoGSHPCoil_BF_FT_SPEC,          !- Building Unit Feature Name 2
  String,                                 !- Building Unit Feature Data Type 2
  1.21005458&#44-0.006642&#440.0&#440.00348246&#440.0&#440.0, !- Building Unit Feature Value 2
  SizingInfoGSHPCoilBF,                   !- Building Unit Feature Name 3
  Double,                                 !- Building Unit Feature Data Type 3
  0.080600000000000005,                   !- Building Unit Feature Value 3
  SizingInfoGSHPBoreSpacing,              !- Building Unit Feature Name 4
  Double,                                 !- Building Unit Feature Data Type 4
  20,                                     !- Building Unit Feature Value 4
  SizingInfoGSHPBoreHoles,                !- Building Unit Feature Name 5
  String,                                 !- Building Unit Feature Data Type 5
  autosize,                               !- Building Unit Feature Value 5
  SizingInfoGSHPBoreDepth,                !- Building Unit Feature Name 6
  String,                                 !- Building Unit Feature Data Type 6
  autosize,                               !- Building Unit Feature Value 6
  SizingInfoGSHPBoreConfig,               !- Building Unit Feature Name 7
  String,                                 !- Building Unit Feature Data Type 7
  autosize,                               !- Building Unit Feature Value 7
  SizingInfoGSHPUTubeSpacingType,         !- Building Unit Feature Name 8
  String,                                 !- Building Unit Feature Data Type 8
  b;                                      !- Building Unit Feature Value 8

OS:Site,
  {f59cdaf6-a8da-433a-a35f-394f6b8abd81}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:WeatherFile,
  {ab48655a-5104-4a47-b259-3f1cfe891010}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../tests/USA_CO_Denver_Intl_AP_725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:BuildingUnit,
  {0f91f168-9255-4481-aafe-903776b77d5a}, !- Handle
  EPWWeatherInfo,                         !- Name
  ,                                       !- Rendering Color
  Residential,                            !- Building Unit Type
  EPWHeaderCity,                          !- Building Unit Feature Name 1
  String,                                 !- Building Unit Feature Data Type 1
  Denver Intl Ap,                         !- Building Unit Feature Value 1
  EPWHeaderState,                         !- Building Unit Feature Name 2
  String,                                 !- Building Unit Feature Data Type 2
  CO,                                     !- Building Unit Feature Value 2
  EPWHeaderCountry,                       !- Building Unit Feature Name 3
  String,                                 !- Building Unit Feature Data Type 3
  USA,                                    !- Building Unit Feature Value 3
  EPWHeaderDataSource,                    !- Building Unit Feature Name 4
  String,                                 !- Building Unit Feature Data Type 4
  TMY3,                                   !- Building Unit Feature Value 4
  EPWHeaderStation,                       !- Building Unit Feature Name 5
  String,                                 !- Building Unit Feature Data Type 5
  725650,                                 !- Building Unit Feature Value 5
  EPWHeaderLatitude,                      !- Building Unit Feature Name 6
  Double,                                 !- Building Unit Feature Data Type 6
  39.829999999999998,                     !- Building Unit Feature Value 6
  EPWHeaderLongitude,                     !- Building Unit Feature Name 7
  Double,                                 !- Building Unit Feature Data Type 7
  -104.65000000000001,                    !- Building Unit Feature Value 7
  EPWHeaderTimezone,                      !- Building Unit Feature Name 8
  Double,                                 !- Building Unit Feature Data Type 8
  -7,                                     !- Building Unit Feature Value 8
  EPWHeaderAltitude,                      !- Building Unit Feature Name 9
  Double,                                 !- Building Unit Feature Data Type 9
  5413.3858267716532,                     !- Building Unit Feature Value 9
  EPWHeaderLocalPressure,                 !- Building Unit Feature Name 10
  Double,                                 !- Building Unit Feature Data Type 10
  0.81937567683596546,                    !- Building Unit Feature Value 10
  EPWDataAnnualAvgDrybulb,                !- Building Unit Feature Name 11
  Double,                                 !- Building Unit Feature Data Type 11
  51.575616438356228,                     !- Building Unit Feature Value 11
  EPWDataAnnualMinDrybulb,                !- Building Unit Feature Name 12
  Double,                                 !- Building Unit Feature Data Type 12
  -2.9200000000000017,                    !- Building Unit Feature Value 12
  EPWDataAnnualMaxDrybulb,                !- Building Unit Feature Name 13
  Double,                                 !- Building Unit Feature Data Type 13
  104,                                    !- Building Unit Feature Value 13
  EPWDataCDD50F,                          !- Building Unit Feature Name 14
  Double,                                 !- Building Unit Feature Data Type 14
  3072.2925000000005,                     !- Building Unit Feature Value 14
  EPWDataCDD65F,                          !- Building Unit Feature Name 15
  Double,                                 !- Building Unit Feature Data Type 15
  883.62000000000035,                     !- Building Unit Feature Value 15
  EPWDataHDD50F,                          !- Building Unit Feature Name 16
  Double,                                 !- Building Unit Feature Data Type 16
  2497.1925000000001,                     !- Building Unit Feature Value 16
  EPWDataHDD65F,                          !- Building Unit Feature Name 17
  Double,                                 !- Building Unit Feature Data Type 17
  5783.5200000000013,                     !- Building Unit Feature Value 17
  EPWDataAnnualAvgWindspeed,              !- Building Unit Feature Name 18
  Double,                                 !- Building Unit Feature Data Type 18
  3.9165296803649667,                     !- Building Unit Feature Value 18
  EPWDataMonthlyAvgDrybulbs,              !- Building Unit Feature Name 19
  String,                                 !- Building Unit Feature Data Type 19
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Building Unit Feature Value 19
  EPWDataMainsDailyTemps,                 !- Building Unit Feature Name 20
  String,                                 !- Building Unit Feature Data Type 20
  50.07624256468852&#4449.9657852697145&#4449.85758155416448&#4449.751663461543984&#4449.64806235849292&#4449.546808925496705&#4449.447933147800505&#4449.351464306529365&#4449.25743097001694&#4449.16586098534519&#4449.07678147009777&#4448.9902188043294&#4448.906198622753685&#4448.82474580715159&#4448.74588447900296&#4448.66963799234321&#4448.59602892684719&#4448.52507908114245&#4448.45680946635381&#4448.391240299881055&#4448.32839099941181&#4448.26828017717112&#4448.21092563440966&#4448.15634435613204&#4448.10455250606684&#4448.05556542187992&#4448.00939761063228&#4447.96606274448393&#4447.92557365664505&#4447.887942337575495&#4447.853179931434&#4447.82129673277788&#4447.79230218351444&#4447.76620487010481&#4447.743012521021186&#4447.72273200445808&#4447.705369326298396&#4447.6909296283348&#4447.679417186747095&#4447.67083541083581&#4447.665186842012595&#4447.662473153047614&#4447.66269514757414&#4447.66585275985061&#4447.67194505478005&#4447.68097022818702&#4447.6929256073519&#4447.70780765180238&#4447.725611954361966&#4447.746333242455066&#4447.769965379668484&#4447.796501367568624&#4447.82593334777399&#4447.85825260428242&#4447.89344956605221&#4447.931513809836495&#4447.972434063270015&#4448.01619820820728&#4448.06279328431128&#4448.11220549289157&#4448.16442020099056&#4448.21942194571703&#4448.2771944388252&#4448.33772057153844&#4448.40098241961582&#4448.466961248660226&#4448.53563751966634&#4448.606990894806984&#4448.68100024345593&#4448.75764364844555&#4448.83689841255739&#4448.91874106524372&#4449.00314736957813&#4449.090092329433034&#4449.179550196882076&#4449.27149447982511&#4449.36589794983359&#4449.46273265021402&#4449.56196990428706&#4449.663580323879835&#4449.76753381802899&#4449.87379960189182&#4449.98234620586294&#4450.09314148489369&#4450.20615262801157&#4450.32134616803694&#4450.43868799149398&#4450.558143348713074&#4450.679676864121596&#4450.80325254672008&#4450.928833800740556&#4451.056383436484104&#4451.18586368133418&#4451.317236190942644&#4451.450462060585075&#4451.58550183668202&#4451.72231552848283&#4451.8608626199085&#4452.001102081550165&#4452.14299238281953&#4452.28649150424779&#4452.431556949929295&#4452.57814576010629&#4452.72621452389105&#4452.87571939212163&#4453.02661609034733&#4453.1788599319402&#4453.33240583132853&#4453.48720831734851&#4453.64322154671014&#4453.80039931757321&#4453.95869508322959&#4454.11806196588759&#4454.27845277055436&#4454.43981999901223&#4454.60211586388488&#4454.76529230278913&#4454.92930099256811&#4455.09409336360176&#4455.25962061419023&#4455.42583372500605&#4455.59268347361075&#4455.76012044903158&#4455.928095066394164&#4456.09655758160655&#4456.26545810609043&#4456.434746621555234&#4456.60437299481053&#4456.77428699261249&#4456.94443829654001&#4457.11477651789601&#4457.28525121262962&#4457.45581189627462&#4457.626408058900026&#4457.79698918006809&#4457.96750474379542&#4458.13790425351288&#4458.30813724701959&#4458.47815331142689&#4458.64790209808762&#4458.81733333750638&#4458.98639685422639&#4459.15504258168846&#4459.32322057705774&#4459.49088103601378&#4459.65797430749968&#4459.8244509084257&#4459.99026153832327&#4460.155357093944815&#4460.319688683805246&#4460.483207642660695&#4460.645865545920266&#4460.80761422398652&#4460.96840577652046&#4461.12819258662674&#4461.28692733495497&#4461.44456301371288&#4461.601052940587266&#4461.756350772568474&#4461.91041051967448&#4462.06318655857034&#4462.21463364607915&#4462.3647069325804&#4462.513361975291694&#4462.66055475143013&#4462.8062416712492&#4462.95037959094745&#4463.092925825445185&#4463.23383816102518&#4463.37307486783391&#4463.510594712239424&#4463.64635696904234&#4463.780321433536166&#4463.91244843341359&#4464.04269884051503&#4464.17103408241611&#4464.29741615385046&#4464.42180762796467&#4464.54417166740183&#4464.66447203521064&#4464.7826731055766&#4464.89873987437228&#4465.01263796952341&#4465.1243336611879&#4465.23379387174461&#4465.3409861855889&#4465.44587885873234&#4465.54844082820324&#4465.64864172124577&#4465.7464518643145&#4465.84184229186198&#4465.93478475491656&#4466.02525172944816&#4466.1132164245191&#4466.19865279021808&#4466.28153552537464&#4466.36184008505177&#4466.43954268781472&#4466.51462032277367&#4466.5870507563981&#4466.65681253910113&#4466.72388501159155&#4466.78824831099192&#4466.84988337672074&#4466.90877195613707&#4466.96489660994588&#4467.01824071736252&#4467.06878848103484&#4467.1165249317214&#4467.16143593272444&#4467.20350818407641&#4467.24272922647855&#4467.27908744499064&#4467.31257207247062&#4467.34317319276323&#4467.37088174363653&#4467.3956895194656&#4467.41758917366263&#4467.43657422085245&#4467.45263903879312&#4467.46577887004098&#4467.47598982335947&#4467.48326887487147&#4467.48761386895481&#4467.48902351888066&#4467.48749740719454&#4467.48303598583998&#4467.47564057602465&#4467.4653133678291&#4467.45205741955826&#4467.43587665683563&#4467.41677587144085&#4467.3947607198906&#4467.36983772176349&#4467.34201425776935&#4467.31129856756353&#4467.27769974730674&#4467.24122774697138&#4467.2018933673949&#4467.15970825708125&#4467.11468490875131&#4467.06683665564324&#4467.016177667564&#4466.96272294669309&#4466.9064883231398&#4466.84749045025528&#4466.78574679970077&#4466.72127565627359&#4466.65409611249221&#4466.58422806294226&#4466.51169219838482&#4466.43650999962918&#4466.3587037311714&#4466.27829643460095&#4466.19531192177712&#4466.10977476777741&#4466.0217103036198&#4465.93114460876124&#4465.8381045033745&#4465.74261754040552&#4465.64471199741399&#4465.54441686819918&#4465.44176185421362&#4465.33677735576744&#4465.22949446302547&#4465.11994494680027&#4465.00816124914347&#4464.89417647373837&#4464.77802437609661&#4464.65973935356176&#4464.53935643512291&#4464.41691127104114&#4464.29244012229206&#4464.16597984982745&#4464.03756790365921&#4463.907242311768954&#4463.77504166884635&#4463.64100512485964&#4463.50517237346182&#4463.36758364023565&#4463.22827967078132&#4463.08730171864996&#4462.94469153312682&#4462.8004913468676&#4462.65474386339169&#4462.50749224443585&#4462.35878009717235&#4462.20865146129508&#4462.057150795977584&#4461.90432296670698&#4461.75021323199739&#4461.594867229987095&#4461.43833096492323&#4461.280650793538065&#4461.12187341132087&#4460.96204583868955&#4460.80121540706591&#4460.63942974485897&#4460.47673676336026&#4460.313184642555285&#4460.14882181685554&#4459.98369696075508&#4459.81785897441608&#4459.65135696918745&#4459.484240253061&#4459.31655831606938&#4459.14836081563002&#4458.979697561839586&#4458.810618502723216&#4458.6411737094428&#4458.471413361469004&#4458.30138773172097&#4458.131147171678556&#4457.96074209647117&#4457.79022296994788&#4457.61964028973289&#4457.4490445722713&#4457.27848633786901&#4457.10801609573171&#4456.937684329007&#4456.7675414798343&#4456.59763793440687&#4456.42802400805046&#4456.25874993032284&#4456.08986583013886&#4455.92142172092521&#4455.75346748580941&#4455.5860528628474&#4455.419227430294114&#4455.253040591921305&#4455.08754156238711&#4454.92277935266162&#4454.75880275551268&#4454.595660331056436&#4454.4334003923767&#4454.27207099121744&#4454.11171990375278&#4453.95239461643853&#4453.79414231194946&#4453.63700985520665&#4453.481043779498904&#4453.32629027270227&#4453.17279516360208&#4453.02060390832105&#4452.86976157685794&#4452.720312839740515&#4452.57230195479677&#4452.42577275404838&#4452.280768630730314&#4452.13733252644028&#4451.995506918421995&#4451.85533380698598&#4451.71685470307155&#4451.580110615953686&#4451.44514204109864&#4451.31198894817151&#4451.180690769199586&#4451.051286386894986&#4450.92381412313986&#4450.79831172763779&#4450.67481636673449&#4450.553364612411414&#4450.433992431455266&#4450.3167351748068&#4450.20162756709197, !- Building Unit Feature Value 20
  EPWDataMainsMonthlyTemps,               !- Building Unit Feature Name 21
  String,                                 !- Building Unit Feature Data Type 21
  48.74588447900296&#4447.67194505478005&#4449.179550196882076&#4452.87571939212163&#4457.79698918006809&#4462.66055475143013&#4466.19865279021808&#4467.48902351888066&#4466.19531192177712&#4462.65474386339169&#4457.79022296994788&#4452.86976157685794, !- Building Unit Feature Value 21
  EPWDataMainsAvgTemp,                    !- Building Unit Feature Name 22
  Double,                                 !- Building Unit Feature Data Type 22
  57.577889583865932,                     !- Building Unit Feature Value 22
  EPWDataGroundMonthlyTemps,              !- Building Unit Feature Name 23
  String,                                 !- Building Unit Feature Data Type 23
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Building Unit Feature Value 23
  EPWDataWSF,                             !- Building Unit Feature Name 24
  Double,                                 !- Building Unit Feature Data Type 24
  0.58999999999999997,                    !- Building Unit Feature Value 24
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Building Unit Feature Name 25
  String,                                 !- Building Unit Feature Data Type 25
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Building Unit Feature Value 25
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Building Unit Feature Name 26
  String,                                 !- Building Unit Feature Data Type 26
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Building Unit Feature Value 26
  EPWDesignHeatingDrybulb,                !- Building Unit Feature Name 27
  Double,                                 !- Building Unit Feature Data Type 27
  6.8000000000000007,                     !- Building Unit Feature Value 27
  EPWDesignHeatingWindspeed,              !- Building Unit Feature Name 28
  Double,                                 !- Building Unit Feature Data Type 28
  12,                                     !- Building Unit Feature Value 28
  EPWDesignCoolingDrybulb,                !- Building Unit Feature Name 29
  Double,                                 !- Building Unit Feature Data Type 29
  91.760000000000005,                     !- Building Unit Feature Value 29
  EPWDesignCoolingWetbulb,                !- Building Unit Feature Name 30
  Double,                                 !- Building Unit Feature Data Type 30
  60.079999999999998,                     !- Building Unit Feature Value 30
  EPWDesignCoolingHumidityRatio,          !- Building Unit Feature Name 31
  Double,                                 !- Building Unit Feature Data Type 31
  0.006050392196571398,                   !- Building Unit Feature Value 31
  EPWDesignCoolingWindspeed,              !- Building Unit Feature Name 32
  Double,                                 !- Building Unit Feature Data Type 32
  4.2000000000000002,                     !- Building Unit Feature Value 32
  EPWDesignDailyTemperatureRange,         !- Building Unit Feature Name 33
  Double,                                 !- Building Unit Feature Data Type 33
  27.359999999999999,                     !- Building Unit Feature Value 33
  EPWDesignDehumidDrybulb,                !- Building Unit Feature Name 34
  Double,                                 !- Building Unit Feature Data Type 34
  67.280000000000001,                     !- Building Unit Feature Value 34
  EPWDesignDehumidHumidityRatio,          !- Building Unit Feature Name 35
  Double,                                 !- Building Unit Feature Data Type 35
  0.012295426899271008,                   !- Building Unit Feature Value 35
  EPWDesignCoolingDirectNormal,           !- Building Unit Feature Name 36
  Double,                                 !- Building Unit Feature Data Type 36
  985,                                    !- Building Unit Feature Value 36
  EPWDesignCoolingDiffuseHorizontal,      !- Building Unit Feature Name 37
  Double,                                 !- Building Unit Feature Data Type 37
  84;                                     !- Building Unit Feature Value 37

OS:ClimateZones,
  {2655ae93-34c1-4137-8e10-3d3f88a790f8}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {8669eb72-8c62-4cf6-889e-2482a9b639d7}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {7c063078-5869-4ed6-8fb2-7c5cd7023b3a}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {3b4ffbc5-5e17-470a-859b-bc9972f8a1f0}, !- Handle
  6.71281269969541,                       !- January Ground Temperature {C}
  4.94206058328814,                       !- February Ground Temperature {C}
  4.80025240351138,                       !- March Ground Temperature {C}
  5.64056476180591,                       !- April Ground Temperature {C}
  9.01395062150234,                       !- May Ground Temperature {C}
  12.3716218187986,                       !- June Ground Temperature {C}
  15.2825432986395,                       !- July Ground Temperature {C}
  17.1265404634639,                       !- August Ground Temperature {C}
  17.2831981509722,                       !- September Ground Temperature {C}
  15.7834163910108,                       !- October Ground Temperature {C}
  12.9467251179508,                       !- November Ground Temperature {C}
  9.69205359695242;                       !- December Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {68974818-9dda-4b7e-9535-d1f70340672c}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:GroundHeatExchanger:Vertical,
  {fa1925c6-cccf-48a0-9420-ca9b2a99287a}, !- Handle
  residential gshp vert bore exchanger,   !- Name
  {a35b8bfe-2a47-4fd3-b2e2-91ec2e1a4f2e}, !- Inlet Node Name
  {d0c3404f-04cd-4354-be03-90d717b5452c}, !- Outlet Node Name
  0.0033,                                 !- Maximum Flow Rate {m3/s}
  120,                                    !- Number of Bore Holes
  76.2,                                   !- Bore Hole Length {m}
  0.0635,                                 !- Bore Hole Radius {m}
  1.0386,                                 !- Ground Thermal Conductivity {W/m-K}
  1935576.92307692,                       !- Ground Thermal Heat Capacity {J/m3-K}
  10.8753424657535,                       !- Ground Temperature {C}
  0.0033,                                 !- Design Flow Rate {m3/s}
  0.6924,                                 !- Grout Thermal Conductivity {W/m-K}
  0.39813,                                !- Pipe Thermal Conductivity {W/m-K}
  0.02667,                                !- Pipe Out Diameter {m}
  0.02453894,                             !- U-Tube Distance {m}
  0.0024257,                              !- Pipe Thickness {m}
  1,                                      !- Maximum Length of Simulation
  0.0005,                                 !- G-Function Reference Ratio {dimensionless}
  -15.2996,                               !- G-Function Ln(T/Ts) Value 1
  -0.348322,                              !- G-Function G Value 1
  -14.201,                                !- G-Function Ln(T/Ts) Value 2
  0.022208,                               !- G-Function G Value 2
  -13.2202,                               !- G-Function Ln(T/Ts) Value 3
  0.412345,                               !- G-Function G Value 3
  -12.2086,                               !- G-Function Ln(T/Ts) Value 4
  0.867498,                               !- G-Function G Value 4
  -11.1888,                               !- G-Function Ln(T/Ts) Value 5
  1.357839,                               !- G-Function G Value 5
  -10.1816,                               !- G-Function Ln(T/Ts) Value 6
  1.852024,                               !- G-Function G Value 6
  -9.1815,                                !- G-Function Ln(T/Ts) Value 7
  2.345656,                               !- G-Function G Value 7
  -8.6809,                                !- G-Function Ln(T/Ts) Value 8
  2.593958,                               !- G-Function G Value 8
  -8.5,                                   !- G-Function Ln(T/Ts) Value 9
  2.679,                                  !- G-Function G Value 9
  -7.8,                                   !- G-Function Ln(T/Ts) Value 10
  3.023,                                  !- G-Function G Value 10
  -7.2,                                   !- G-Function Ln(T/Ts) Value 11
  3.32,                                   !- G-Function G Value 11
  -6.5,                                   !- G-Function Ln(T/Ts) Value 12
  3.681,                                  !- G-Function G Value 12
  -5.9,                                   !- G-Function Ln(T/Ts) Value 13
  4.071,                                  !- G-Function G Value 13
  -5.2,                                   !- G-Function Ln(T/Ts) Value 14
  4.828,                                  !- G-Function G Value 14
  -4.5,                                   !- G-Function Ln(T/Ts) Value 15
  6.253,                                  !- G-Function G Value 15
  -3.963,                                 !- G-Function Ln(T/Ts) Value 16
  7.894,                                  !- G-Function G Value 16
  -3.27,                                  !- G-Function Ln(T/Ts) Value 17
  11.82,                                  !- G-Function G Value 17
  -2.864,                                 !- G-Function Ln(T/Ts) Value 18
  15.117,                                 !- G-Function G Value 18
  -2.577,                                 !- G-Function Ln(T/Ts) Value 19
  18.006,                                 !- G-Function G Value 19
  -2.171,                                 !- G-Function Ln(T/Ts) Value 20
  22.887,                                 !- G-Function G Value 20
  -1.884,                                 !- G-Function Ln(T/Ts) Value 21
  26.924,                                 !- G-Function G Value 21
  -1.191,                                 !- G-Function Ln(T/Ts) Value 22
  38.004,                                 !- G-Function G Value 22
  -0.497,                                 !- G-Function Ln(T/Ts) Value 23
  49.919,                                 !- G-Function G Value 23
  -0.274,                                 !- G-Function Ln(T/Ts) Value 24
  53.407,                                 !- G-Function G Value 24
  -0.051,                                 !- G-Function Ln(T/Ts) Value 25
  56.632,                                 !- G-Function G Value 25
  0.196,                                  !- G-Function Ln(T/Ts) Value 26
  59.825,                                 !- G-Function G Value 26
  0.419,                                  !- G-Function Ln(T/Ts) Value 27
  62.349,                                 !- G-Function G Value 27
  0.642,                                  !- G-Function Ln(T/Ts) Value 28
  64.524,                                 !- G-Function G Value 28
  0.873,                                  !- G-Function Ln(T/Ts) Value 29
  66.412,                                 !- G-Function G Value 29
  1.112,                                  !- G-Function Ln(T/Ts) Value 30
  67.993,                                 !- G-Function G Value 30
  1.335,                                  !- G-Function Ln(T/Ts) Value 31
  69.162,                                 !- G-Function G Value 31
  1.679,                                  !- G-Function Ln(T/Ts) Value 32
  70.476,                                 !- G-Function G Value 32
  2.028,                                  !- G-Function Ln(T/Ts) Value 33
  71.361,                                 !- G-Function G Value 33
  2.275,                                  !- G-Function Ln(T/Ts) Value 34
  71.79,                                  !- G-Function G Value 34
  3.003,                                  !- G-Function Ln(T/Ts) Value 35
  72.511;                                 !- G-Function G Value 35

OS:PlantLoop,
  {04c748ec-92c9-445a-bc2e-6715d161e13d}, !- Handle
  residential gshp vert bore condenser loop, !- Name
  Water,                                  !- Fluid Type
  30,                                     !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f70bb034-6dfc-44fd-a6da-10fe98fd2a1d}, !- Loop Temperature Setpoint Node Name
  48.88889,                               !- Maximum Loop Temperature {C}
  1.66666666666667,                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b9f7ebea-6148-41ac-bce7-cc22d8eb885f}, !- Plant Side Inlet Node Name
  {b9ce3e6b-7ba7-4348-bd0b-3c95ef23491b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7f2ae7b2-7655-4587-9950-4b58c1a967af}, !- Demand Side Inlet Node Name
  {658297b2-0c10-436c-a7d6-096268334d0b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  SequentialLoad,                         !- Load Distribution Scheme
  {51c0556a-692e-40e6-8ac0-3797d41eb53b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {374c525b-a312-455f-afd0-2583931c7fae}, !- Demand Mixer Name
  {914f1ef3-03ec-4565-8cf6-78c15d60abd1}, !- Demand Splitter Name
  {17b78440-37cf-4127-aff2-23c377abaa79}, !- Supply Mixer Name
  {e7ab3fef-23bf-460d-8ea1-b7b5af1f178c}; !- Supply Splitter Name

OS:Sizing:Plant,
  {a3e30701-60b1-49a0-8f11-1a99969bab09}, !- Handle
  {04c748ec-92c9-445a-bc2e-6715d161e13d}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444444,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {5cd59217-9967-4e84-8115-48495b1c5cae}, !- Handle
  Node 4,                                 !- Name
  {b9f7ebea-6148-41ac-bce7-cc22d8eb885f}, !- Inlet Port
  {f62d527f-af85-4b66-b82f-ec0cf9291df8}; !- Outlet Port

OS:Node,
  {f70bb034-6dfc-44fd-a6da-10fe98fd2a1d}, !- Handle
  Node 5,                                 !- Name
  {1034a6e7-3108-4b89-890c-a4ab790e825e}, !- Inlet Port
  {b9ce3e6b-7ba7-4348-bd0b-3c95ef23491b}; !- Outlet Port

OS:Node,
  {89288d14-58b8-4fa0-983a-c79a16ebbe40}, !- Handle
  Node 6,                                 !- Name
  {b9983653-dcdf-4323-86e8-f31acaa46757}, !- Inlet Port
  {a35b8bfe-2a47-4fd3-b2e2-91ec2e1a4f2e}; !- Outlet Port

OS:Connector:Mixer,
  {17b78440-37cf-4127-aff2-23c377abaa79}, !- Handle
  Connector Mixer 1,                      !- Name
  {9cede0f8-ae8f-469a-9b68-674a0feff3b2}, !- Outlet Branch Name
  {166f663a-426e-4691-8795-1cda6bdeb625}, !- Inlet Branch Name 1
  {0ffd2a9b-fc36-4e48-b7db-3e802e3de5e4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e7ab3fef-23bf-460d-8ea1-b7b5af1f178c}, !- Handle
  Connector Splitter 1,                   !- Name
  {91854293-cd5a-4585-a9f2-4959f8a78b2b}, !- Inlet Branch Name
  {b9983653-dcdf-4323-86e8-f31acaa46757}, !- Outlet Branch Name 1
  {8c8b3d79-6740-4280-9de3-6eeb2775003b}; !- Outlet Branch Name 2

OS:Connection,
  {b9f7ebea-6148-41ac-bce7-cc22d8eb885f}, !- Handle
  {f841bb90-50aa-4874-9012-e0987a06aa8c}, !- Name
  {04c748ec-92c9-445a-bc2e-6715d161e13d}, !- Source Object
  14,                                     !- Outlet Port
  {5cd59217-9967-4e84-8115-48495b1c5cae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9983653-dcdf-4323-86e8-f31acaa46757}, !- Handle
  {992c9802-8bcf-4656-bdcb-309e39793009}, !- Name
  {e7ab3fef-23bf-460d-8ea1-b7b5af1f178c}, !- Source Object
  3,                                      !- Outlet Port
  {89288d14-58b8-4fa0-983a-c79a16ebbe40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9ce3e6b-7ba7-4348-bd0b-3c95ef23491b}, !- Handle
  {34eb08ee-93c0-4ce6-a9da-61604e8c578d}, !- Name
  {f70bb034-6dfc-44fd-a6da-10fe98fd2a1d}, !- Source Object
  3,                                      !- Outlet Port
  {04c748ec-92c9-445a-bc2e-6715d161e13d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {49f423a2-8bc2-4a54-ab4a-d9c30ce00e6e}, !- Handle
  Node 7,                                 !- Name
  {7f2ae7b2-7655-4587-9950-4b58c1a967af}, !- Inlet Port
  {7083f50e-b6d0-4233-9e59-2d72d4bf6baa}; !- Outlet Port

OS:Node,
  {7008a59b-989d-4809-92c0-68057c1462d5}, !- Handle
  Node 8,                                 !- Name
  {479a422e-8e07-456f-9e56-452cfe954a59}, !- Inlet Port
  {658297b2-0c10-436c-a7d6-096268334d0b}; !- Outlet Port

OS:Node,
  {a35607ee-a1e9-40e6-ac3c-291954880b14}, !- Handle
  Node 9,                                 !- Name
  {c14dea91-8c33-4bab-8cdc-060a53659caa}, !- Inlet Port
  {65a438e5-cd49-4a8a-905e-b009d57ce6ed}; !- Outlet Port

OS:Connector:Mixer,
  {374c525b-a312-455f-afd0-2583931c7fae}, !- Handle
  Connector Mixer 2,                      !- Name
  {02590769-820c-4f12-9983-9a130ce95c12}, !- Outlet Branch Name
  {1dae44ea-8b0d-4a50-9513-4cbeb9480eaf}, !- Inlet Branch Name 1
  {58fbe1aa-d218-4125-b6e7-cfb0aa779a80}, !- Inlet Branch Name 2
  {f2d3967e-7591-4343-9917-9dcf925953fc}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {914f1ef3-03ec-4565-8cf6-78c15d60abd1}, !- Handle
  Connector Splitter 2,                   !- Name
  {0a5c4a09-ff7d-40ba-b7f3-e2c4c5fba9d5}, !- Inlet Branch Name
  {c14dea91-8c33-4bab-8cdc-060a53659caa}, !- Outlet Branch Name 1
  {84c00d77-245d-471e-8e4c-e1864e928f04}, !- Outlet Branch Name 2
  {5fe58576-8826-4026-9d18-c22863973a63}; !- Outlet Branch Name 3

OS:Connection,
  {7f2ae7b2-7655-4587-9950-4b58c1a967af}, !- Handle
  {3d4fcd4f-e462-41f5-8f87-5c344a0f83d9}, !- Name
  {04c748ec-92c9-445a-bc2e-6715d161e13d}, !- Source Object
  17,                                     !- Outlet Port
  {49f423a2-8bc2-4a54-ab4a-d9c30ce00e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c14dea91-8c33-4bab-8cdc-060a53659caa}, !- Handle
  {1b8f71ea-1ad2-4f8d-bfea-c0d5e3cac990}, !- Name
  {914f1ef3-03ec-4565-8cf6-78c15d60abd1}, !- Source Object
  3,                                      !- Outlet Port
  {a35607ee-a1e9-40e6-ac3c-291954880b14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {658297b2-0c10-436c-a7d6-096268334d0b}, !- Handle
  {6bc641c5-10d1-42a5-97e0-f0d3daafc0f6}, !- Name
  {7008a59b-989d-4809-92c0-68057c1462d5}, !- Source Object
  3,                                      !- Outlet Port
  {04c748ec-92c9-445a-bc2e-6715d161e13d}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {51c0556a-692e-40e6-8ac0-3797d41eb53b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:SetpointManager:FollowGroundTemperature,
  {d5c97d90-bb08-4ae6-b65a-efca56996646}, !- Handle
  residential gshp vert bore condenser loop temp, !- Name
  Temperature,                            !- Control Variable
  0,                                      !- Offset Temperature Difference {deltaC}
  48.88889,                               !- Maximum Setpoint Temperature {C}
  1.66666666666667,                       !- Minimum Setpoint Temperature {C}
  {f70bb034-6dfc-44fd-a6da-10fe98fd2a1d}, !- Setpoint Node or NodeList Name
  Site:GroundTemperature:Deep;            !- Reference Ground Temperature Object Type

OS:Pump:VariableSpeed,
  {b6ee97c9-5440-4311-b367-1e3040054f43}, !- Handle
  residential gshp vert bore pump,        !- Name
  {f62d527f-af85-4b66-b82f-ec0cf9291df8}, !- Inlet Node Name
  {157f87b7-31f9-47ca-8c03-77c0750258e1}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  149460,                                 !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.462,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {ed807b23-d5a1-4b95-a95f-0e8400d7d056}, !- Handle
  Node 10,                                !- Name
  {157f87b7-31f9-47ca-8c03-77c0750258e1}, !- Inlet Port
  {91854293-cd5a-4585-a9f2-4959f8a78b2b}; !- Outlet Port

OS:Connection,
  {f62d527f-af85-4b66-b82f-ec0cf9291df8}, !- Handle
  {2c05d338-8dc5-445a-88c4-c8d6181e48c3}, !- Name
  {5cd59217-9967-4e84-8115-48495b1c5cae}, !- Source Object
  3,                                      !- Outlet Port
  {b6ee97c9-5440-4311-b367-1e3040054f43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {157f87b7-31f9-47ca-8c03-77c0750258e1}, !- Handle
  {cc8a1546-bac7-44ea-9314-26dacc8ebb39}, !- Name
  {b6ee97c9-5440-4311-b367-1e3040054f43}, !- Source Object
  3,                                      !- Outlet Port
  {ed807b23-d5a1-4b95-a95f-0e8400d7d056}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91854293-cd5a-4585-a9f2-4959f8a78b2b}, !- Handle
  {cd893091-e929-47b6-af5e-bc9d0c9fff20}, !- Name
  {ed807b23-d5a1-4b95-a95f-0e8400d7d056}, !- Source Object
  3,                                      !- Outlet Port
  {e7ab3fef-23bf-460d-8ea1-b7b5af1f178c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e97d6d7f-e85f-4006-8ba2-3fd514dc1b35}, !- Handle
  Node 11,                                !- Name
  {d0c3404f-04cd-4354-be03-90d717b5452c}, !- Inlet Port
  {166f663a-426e-4691-8795-1cda6bdeb625}; !- Outlet Port

OS:Connection,
  {a35b8bfe-2a47-4fd3-b2e2-91ec2e1a4f2e}, !- Handle
  {118a88bc-bef0-4d72-a83a-920a4c7aadca}, !- Name
  {89288d14-58b8-4fa0-983a-c79a16ebbe40}, !- Source Object
  3,                                      !- Outlet Port
  {fa1925c6-cccf-48a0-9420-ca9b2a99287a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0c3404f-04cd-4354-be03-90d717b5452c}, !- Handle
  {7b213fe8-508d-4ef6-96d6-11fe62086ea3}, !- Name
  {fa1925c6-cccf-48a0-9420-ca9b2a99287a}, !- Source Object
  3,                                      !- Outlet Port
  {e97d6d7f-e85f-4006-8ba2-3fd514dc1b35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {166f663a-426e-4691-8795-1cda6bdeb625}, !- Handle
  {356aeb33-036a-43ca-8dba-a71e16264542}, !- Name
  {e97d6d7f-e85f-4006-8ba2-3fd514dc1b35}, !- Source Object
  3,                                      !- Outlet Port
  {17b78440-37cf-4127-aff2-23c377abaa79}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d7bf2dfa-5f22-446b-8c0f-3041ca3ef963}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {a8eb55ce-05e6-4c4b-8097-8f3f5849a5d3}, !- Inlet Node Name
  {48b56c07-89bd-4f3d-bf19-8098a43a9685}; !- Outlet Node Name

OS:Node,
  {8bb95f3f-b788-49fa-814c-1d537d73b498}, !- Handle
  Node 12,                                !- Name
  {8c8b3d79-6740-4280-9de3-6eeb2775003b}, !- Inlet Port
  {a8eb55ce-05e6-4c4b-8097-8f3f5849a5d3}; !- Outlet Port

OS:Connection,
  {8c8b3d79-6740-4280-9de3-6eeb2775003b}, !- Handle
  {3739a4e9-db90-4614-909a-331a3f606266}, !- Name
  {e7ab3fef-23bf-460d-8ea1-b7b5af1f178c}, !- Source Object
  4,                                      !- Outlet Port
  {8bb95f3f-b788-49fa-814c-1d537d73b498}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e54ee747-e87f-434c-93d3-09b89c4cfdae}, !- Handle
  Node 13,                                !- Name
  {48b56c07-89bd-4f3d-bf19-8098a43a9685}, !- Inlet Port
  {0ffd2a9b-fc36-4e48-b7db-3e802e3de5e4}; !- Outlet Port

OS:Connection,
  {a8eb55ce-05e6-4c4b-8097-8f3f5849a5d3}, !- Handle
  {6646e7ca-f59d-45a8-9708-e73c5e65c8f2}, !- Name
  {8bb95f3f-b788-49fa-814c-1d537d73b498}, !- Source Object
  3,                                      !- Outlet Port
  {d7bf2dfa-5f22-446b-8c0f-3041ca3ef963}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48b56c07-89bd-4f3d-bf19-8098a43a9685}, !- Handle
  {5d3890ab-45e7-47bd-9491-503b2423e708}, !- Name
  {d7bf2dfa-5f22-446b-8c0f-3041ca3ef963}, !- Source Object
  3,                                      !- Outlet Port
  {e54ee747-e87f-434c-93d3-09b89c4cfdae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ffd2a9b-fc36-4e48-b7db-3e802e3de5e4}, !- Handle
  {925c5ae2-cf31-445e-9be3-a8405616579b}, !- Name
  {e54ee747-e87f-434c-93d3-09b89c4cfdae}, !- Source Object
  3,                                      !- Outlet Port
  {17b78440-37cf-4127-aff2-23c377abaa79}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c3533dbc-e7e3-4b45-879e-f7f134bd16eb}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {65a438e5-cd49-4a8a-905e-b009d57ce6ed}, !- Inlet Node Name
  {92ff8f41-0b9f-462b-a387-dfac0b973afa}; !- Outlet Node Name

OS:Node,
  {bbdf9f94-82eb-4a14-967d-f7243afd0bac}, !- Handle
  Node 14,                                !- Name
  {92ff8f41-0b9f-462b-a387-dfac0b973afa}, !- Inlet Port
  {1dae44ea-8b0d-4a50-9513-4cbeb9480eaf}; !- Outlet Port

OS:Connection,
  {65a438e5-cd49-4a8a-905e-b009d57ce6ed}, !- Handle
  {afcfbe44-f51b-41f1-bda2-363697c90983}, !- Name
  {a35607ee-a1e9-40e6-ac3c-291954880b14}, !- Source Object
  3,                                      !- Outlet Port
  {c3533dbc-e7e3-4b45-879e-f7f134bd16eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92ff8f41-0b9f-462b-a387-dfac0b973afa}, !- Handle
  {5da82719-fb90-481f-b616-aede2e6295f9}, !- Name
  {c3533dbc-e7e3-4b45-879e-f7f134bd16eb}, !- Source Object
  3,                                      !- Outlet Port
  {bbdf9f94-82eb-4a14-967d-f7243afd0bac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dae44ea-8b0d-4a50-9513-4cbeb9480eaf}, !- Handle
  {b0a669ad-5aaf-441f-821f-e91f47628b64}, !- Name
  {bbdf9f94-82eb-4a14-967d-f7243afd0bac}, !- Source Object
  3,                                      !- Outlet Port
  {374c525b-a312-455f-afd0-2583931c7fae}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {45bf6ad7-b677-4e7c-b935-5fbd7089b54a}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {ca16d6a2-8839-4d10-ad59-08c39a8eff9a}, !- Inlet Node Name
  {1034a6e7-3108-4b89-890c-a4ab790e825e}; !- Outlet Node Name

OS:Node,
  {087cfecb-0a2b-40ef-bd53-ccf02e7d4721}, !- Handle
  Node 15,                                !- Name
  {9cede0f8-ae8f-469a-9b68-674a0feff3b2}, !- Inlet Port
  {ca16d6a2-8839-4d10-ad59-08c39a8eff9a}; !- Outlet Port

OS:Connection,
  {9cede0f8-ae8f-469a-9b68-674a0feff3b2}, !- Handle
  {29834cb3-2866-4ecb-a34c-45866dff6fc7}, !- Name
  {17b78440-37cf-4127-aff2-23c377abaa79}, !- Source Object
  2,                                      !- Outlet Port
  {087cfecb-0a2b-40ef-bd53-ccf02e7d4721}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca16d6a2-8839-4d10-ad59-08c39a8eff9a}, !- Handle
  {8d4b0fb3-88bf-44a9-ae88-49ab3f82f52e}, !- Name
  {087cfecb-0a2b-40ef-bd53-ccf02e7d4721}, !- Source Object
  3,                                      !- Outlet Port
  {45bf6ad7-b677-4e7c-b935-5fbd7089b54a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1034a6e7-3108-4b89-890c-a4ab790e825e}, !- Handle
  {e1c37c94-0d4b-4ea1-89a9-410ce54902df}, !- Name
  {45bf6ad7-b677-4e7c-b935-5fbd7089b54a}, !- Source Object
  3,                                      !- Outlet Port
  {f70bb034-6dfc-44fd-a6da-10fe98fd2a1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4bd33a81-55b3-4bb8-8c2e-e7db9341190d}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {7083f50e-b6d0-4233-9e59-2d72d4bf6baa}, !- Inlet Node Name
  {9567e4d6-80fc-47fb-8ab0-f5f79c32641b}; !- Outlet Node Name

OS:Node,
  {c4be6113-6153-41b9-a693-67f631b138c6}, !- Handle
  Node 16,                                !- Name
  {9567e4d6-80fc-47fb-8ab0-f5f79c32641b}, !- Inlet Port
  {0a5c4a09-ff7d-40ba-b7f3-e2c4c5fba9d5}; !- Outlet Port

OS:Connection,
  {7083f50e-b6d0-4233-9e59-2d72d4bf6baa}, !- Handle
  {5506657f-5fdd-4e32-9774-15793bba5f31}, !- Name
  {49f423a2-8bc2-4a54-ab4a-d9c30ce00e6e}, !- Source Object
  3,                                      !- Outlet Port
  {4bd33a81-55b3-4bb8-8c2e-e7db9341190d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9567e4d6-80fc-47fb-8ab0-f5f79c32641b}, !- Handle
  {5d5ac0f7-77c8-4eac-a14f-9f1714ceacc8}, !- Name
  {4bd33a81-55b3-4bb8-8c2e-e7db9341190d}, !- Source Object
  3,                                      !- Outlet Port
  {c4be6113-6153-41b9-a693-67f631b138c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a5c4a09-ff7d-40ba-b7f3-e2c4c5fba9d5}, !- Handle
  {51dd1258-6109-4437-ba64-447856318075}, !- Name
  {c4be6113-6153-41b9-a693-67f631b138c6}, !- Source Object
  3,                                      !- Outlet Port
  {914f1ef3-03ec-4565-8cf6-78c15d60abd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9a404265-cd71-4987-ae19-c0be315f7e1a}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {118ee60e-597f-4c85-bdaa-d416a019d4a2}, !- Inlet Node Name
  {479a422e-8e07-456f-9e56-452cfe954a59}; !- Outlet Node Name

OS:Node,
  {d8c5c5e8-03b8-433f-a321-89c9c651820b}, !- Handle
  Node 17,                                !- Name
  {02590769-820c-4f12-9983-9a130ce95c12}, !- Inlet Port
  {118ee60e-597f-4c85-bdaa-d416a019d4a2}; !- Outlet Port

OS:Connection,
  {02590769-820c-4f12-9983-9a130ce95c12}, !- Handle
  {0950e482-0c82-46ff-b1f7-fb5d6c9135d9}, !- Name
  {374c525b-a312-455f-afd0-2583931c7fae}, !- Source Object
  2,                                      !- Outlet Port
  {d8c5c5e8-03b8-433f-a321-89c9c651820b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {118ee60e-597f-4c85-bdaa-d416a019d4a2}, !- Handle
  {e2a8122c-5027-4107-aab4-7141fd3e0e31}, !- Name
  {d8c5c5e8-03b8-433f-a321-89c9c651820b}, !- Source Object
  3,                                      !- Outlet Port
  {9a404265-cd71-4987-ae19-c0be315f7e1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {479a422e-8e07-456f-9e56-452cfe954a59}, !- Handle
  {03a7ac4e-cfd0-424e-b6e6-e7ab02c177d2}, !- Name
  {9a404265-cd71-4987-ae19-c0be315f7e1a}, !- Source Object
  3,                                      !- Outlet Port
  {7008a59b-989d-4809-92c0-68057c1462d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {32013a2c-2224-4a4b-b063-68349c1a077e}, !- Handle
  residential gshp vert bore heating coil, !- Name
  {7d8de7fc-6320-43e3-a64c-ed3b7dcf77db}, !- Water Inlet Node Name
  {48abce71-c9da-4b37-a3f0-41bde780bf7f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  3.64474922650591,                       !- Rated Heating Coefficient of Performance {W/W}
  -5.215438793,                           !- Heating Capacity Coefficient 1
  -1.073988396,                           !- Heating Capacity Coefficient 2
  7.597313856,                            !- Heating Capacity Coefficient 3
  0,                                      !- Heating Capacity Coefficient 4
  0,                                      !- Heating Capacity Coefficient 5
  -11.077826657,                          !- Heating Power Consumption Coefficient 1
  10.233784872,                           !- Heating Power Consumption Coefficient 2
  1.529330868,                            !- Heating Power Consumption Coefficient 3
  0,                                      !- Heating Power Consumption Coefficient 4
  0;                                      !- Heating Power Consumption Coefficient 5

OS:Node,
  {9a391563-441d-4199-a3ad-db85952e162c}, !- Handle
  Node 18,                                !- Name
  {84c00d77-245d-471e-8e4c-e1864e928f04}, !- Inlet Port
  {7d8de7fc-6320-43e3-a64c-ed3b7dcf77db}; !- Outlet Port

OS:Connection,
  {84c00d77-245d-471e-8e4c-e1864e928f04}, !- Handle
  {9f230cbd-40b2-40ca-89bb-485e934e12b1}, !- Name
  {914f1ef3-03ec-4565-8cf6-78c15d60abd1}, !- Source Object
  4,                                      !- Outlet Port
  {9a391563-441d-4199-a3ad-db85952e162c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ca1d73a-788c-4a4d-88e9-c32484275607}, !- Handle
  Node 19,                                !- Name
  {48abce71-c9da-4b37-a3f0-41bde780bf7f}, !- Inlet Port
  {58fbe1aa-d218-4125-b6e7-cfb0aa779a80}; !- Outlet Port

OS:Connection,
  {7d8de7fc-6320-43e3-a64c-ed3b7dcf77db}, !- Handle
  {60cbcb2b-ba3e-4dec-a8d6-ad0dac6915b6}, !- Name
  {9a391563-441d-4199-a3ad-db85952e162c}, !- Source Object
  3,                                      !- Outlet Port
  {32013a2c-2224-4a4b-b063-68349c1a077e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48abce71-c9da-4b37-a3f0-41bde780bf7f}, !- Handle
  {a2f418f2-f79f-48a3-981e-1c978406ef71}, !- Name
  {32013a2c-2224-4a4b-b063-68349c1a077e}, !- Source Object
  3,                                      !- Outlet Port
  {3ca1d73a-788c-4a4d-88e9-c32484275607}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58fbe1aa-d218-4125-b6e7-cfb0aa779a80}, !- Handle
  {c81d0e10-202d-41c7-8159-78a1dedab6d3}, !- Name
  {3ca1d73a-788c-4a4d-88e9-c32484275607}, !- Source Object
  3,                                      !- Outlet Port
  {374c525b-a312-455f-afd0-2583931c7fae}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {8beffdcd-d921-40c1-bedc-364f64e52420}, !- Handle
  Always On Discrete,                     !- Name
  {86f26b4c-27d4-4328-9e03-ea7b1ddb4bf9}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {86f26b4c-27d4-4328-9e03-ea7b1ddb4bf9}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {66db67d2-4f5a-4e99-8f51-4c9c00eac395}, !- Handle
  residential gshp vert bore supp heater, !- Name
  {4f868fae-4029-49c8-a1d2-5339b7d3cf0c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {e4c4c63f-c102-43bf-9752-965bda300e98}, !- Handle
  residential gshp vert bore cooling coil, !- Name
  {ced9d1bc-4eb3-4c63-bcf6-516dd8e6b133}, !- Water Inlet Node Name
  {717278d3-ac72-428f-bb37-117d05054993}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  5.3555091458258,                        !- Rated Cooling Coefficient of Performance {W/W}
  -3.9160645386,                          !- Total Cooling Capacity Coefficient 1
  7.042944024,                            !- Total Cooling Capacity Coefficient 2
  -2.270589372,                           !- Total Cooling Capacity Coefficient 3
  0,                                      !- Total Cooling Capacity Coefficient 4
  0,                                      !- Total Cooling Capacity Coefficient 5
  26.7839398084,                          !- Sensible Cooling Capacity Coefficient 1
  0,                                      !- Sensible Cooling Capacity Coefficient 2
  -23.832385974,                          !- Sensible Cooling Capacity Coefficient 3
  -1.115743914,                           !- Sensible Cooling Capacity Coefficient 4
  0,                                      !- Sensible Cooling Capacity Coefficient 5
  0,                                      !- Sensible Cooling Capacity Coefficient 6
  -6.2337364523,                          !- Cooling Power Consumption Coefficient 1
  1.610096238,                            !- Cooling Power Consumption Coefficient 2
  5.317076448,                            !- Cooling Power Consumption Coefficient 3
  0,                                      !- Cooling Power Consumption Coefficient 4
  0,                                      !- Cooling Power Consumption Coefficient 5
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5;                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {6a3538b5-c0de-4734-8ba9-25f002aa7a72}, !- Handle
  Node 20,                                !- Name
  {5fe58576-8826-4026-9d18-c22863973a63}, !- Inlet Port
  {ced9d1bc-4eb3-4c63-bcf6-516dd8e6b133}; !- Outlet Port

OS:Connection,
  {5fe58576-8826-4026-9d18-c22863973a63}, !- Handle
  {63009d24-c460-4fe6-ae01-6414f4b0383b}, !- Name
  {914f1ef3-03ec-4565-8cf6-78c15d60abd1}, !- Source Object
  5,                                      !- Outlet Port
  {6a3538b5-c0de-4734-8ba9-25f002aa7a72}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {322ad20d-dfdb-42fd-b9e5-88069cfd4aa3}, !- Handle
  Node 21,                                !- Name
  {717278d3-ac72-428f-bb37-117d05054993}, !- Inlet Port
  {f2d3967e-7591-4343-9917-9dcf925953fc}; !- Outlet Port

OS:Connection,
  {ced9d1bc-4eb3-4c63-bcf6-516dd8e6b133}, !- Handle
  {ae716a5a-981e-4577-9f8b-439c54a950b0}, !- Name
  {6a3538b5-c0de-4734-8ba9-25f002aa7a72}, !- Source Object
  3,                                      !- Outlet Port
  {e4c4c63f-c102-43bf-9752-965bda300e98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {717278d3-ac72-428f-bb37-117d05054993}, !- Handle
  {44fec3e5-809e-429a-881e-d8abf232139b}, !- Name
  {e4c4c63f-c102-43bf-9752-965bda300e98}, !- Source Object
  3,                                      !- Outlet Port
  {322ad20d-dfdb-42fd-b9e5-88069cfd4aa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2d3967e-7591-4343-9917-9dcf925953fc}, !- Handle
  {2e910e85-d51a-43aa-80ff-9977a6b1df1d}, !- Name
  {322ad20d-dfdb-42fd-b9e5-88069cfd4aa3}, !- Source Object
  3,                                      !- Outlet Port
  {374c525b-a312-455f-afd0-2583931c7fae}, !- Target Object
  5;                                      !- Inlet Port

OS:Fan:OnOff,
  {cd88d4e1-f942-4e48-9516-7c2a995a29eb}, !- Handle
  residential gshp vert bore living zone supply fan, !- Name
  {8beffdcd-d921-40c1-bedc-364f64e52420}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {08adc5da-0194-46d4-9ad7-c049abf437bb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {50dcbcfc-2ce0-4476-b98b-43fae09a045a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {08adc5da-0194-46d4-9ad7-c049abf437bb}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {50dcbcfc-2ce0-4476-b98b-43fae09a045a}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f798b34c-24fc-4cd7-bb7d-1d7101b6f4bb}, !- Handle
  residential gshp vert bore unitary system, !- Name
  Load,                                   !- Control Type
  {c8d60552-728e-4722-9dc1-e38c3b654232}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8beffdcd-d921-40c1-bedc-364f64e52420}, !- Availability Schedule Name
  {01476fdf-a578-41fe-bfb7-81b33edf5268}, !- Air Inlet Node Name
  {3a233341-c9d0-4804-8601-7c1cb00e1bde}, !- Air Outlet Node Name
  {cd88d4e1-f942-4e48-9516-7c2a995a29eb}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {4f20da05-a7e1-4e40-a7bb-61546653d929}, !- Supply Air Fan Operating Mode Schedule Name
  {32013a2c-2224-4a4b-b063-68349c1a077e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e4c4c63f-c102-43bf-9752-965bda300e98}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {66db67d2-4f5a-4e99-8f51-4c9c00eac395}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Schedule:Constant,
  {4f20da05-a7e1-4e40-a7bb-61546653d929}, !- Handle
  Always Off Discrete,                    !- Name
  {b370be7c-97e9-4116-9a49-2f56d8329ff1}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {b370be7c-97e9-4116-9a49-2f56d8329ff1}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {78401912-b19d-48be-9bcd-26753a31d801}, !- Handle
  residential gshp vert bore central air system, !- Name
  ,                                       !- Controller List Name
  {8beffdcd-d921-40c1-bedc-364f64e52420}, !- Availability Schedule
  {65ea1dc5-3f07-449b-9b37-db69591554fb}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6ed64d63-6bef-4b5f-86f2-3fd254933b16}, !- Supply Side Inlet Node Name
  {f6a2fa8f-cae9-4cf0-b41b-83ba66f44394}, !- Demand Side Outlet Node Name
  {2ee3dcd4-671b-4f7d-b894-af4937206c6d}, !- Demand Side Inlet Node A
  {fb3b5ed5-3984-4806-8598-eb45f9900293}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3683ede3-eb2f-4eab-93ee-6a3ca750350a}, !- Demand Mixer Name
  {0b0da706-7c37-4db1-a1b3-be7835ab43e1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2d57d655-21e3-47fe-9ca0-37dbeff8d630}, !- Handle
  Node 22,                                !- Name
  {6ed64d63-6bef-4b5f-86f2-3fd254933b16}, !- Inlet Port
  {01476fdf-a578-41fe-bfb7-81b33edf5268}; !- Outlet Port

OS:Node,
  {59786dc2-17b5-4999-a2ac-9f420ffd42dc}, !- Handle
  Node 23,                                !- Name
  {3a233341-c9d0-4804-8601-7c1cb00e1bde}, !- Inlet Port
  {fb3b5ed5-3984-4806-8598-eb45f9900293}; !- Outlet Port

OS:Connection,
  {6ed64d63-6bef-4b5f-86f2-3fd254933b16}, !- Handle
  {126ab0d4-f38a-4fc2-91dc-aabfb1fb2e54}, !- Name
  {78401912-b19d-48be-9bcd-26753a31d801}, !- Source Object
  8,                                      !- Outlet Port
  {2d57d655-21e3-47fe-9ca0-37dbeff8d630}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb3b5ed5-3984-4806-8598-eb45f9900293}, !- Handle
  {06b60ee8-17b7-4a18-b183-9e95de982a18}, !- Name
  {59786dc2-17b5-4999-a2ac-9f420ffd42dc}, !- Source Object
  3,                                      !- Outlet Port
  {78401912-b19d-48be-9bcd-26753a31d801}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {99e6af4b-4b38-4894-8cd9-a39ec0d80157}, !- Handle
  Node 24,                                !- Name
  {2ee3dcd4-671b-4f7d-b894-af4937206c6d}, !- Inlet Port
  {310e6fc9-0f34-4d3b-b426-ff06435a77e8}; !- Outlet Port

OS:Node,
  {deca52e4-396f-4ba9-bd56-a0ce0354fad6}, !- Handle
  Node 25,                                !- Name
  {f5869560-bb0f-4fa5-b614-d8ea636f97db}, !- Inlet Port
  {f6a2fa8f-cae9-4cf0-b41b-83ba66f44394}; !- Outlet Port

OS:Node,
  {dddea8fe-92a0-4984-86e7-ede74eb8f0b8}, !- Handle
  Node 26,                                !- Name
  {ee337330-ca33-4fee-bf06-b31976504bc0}, !- Inlet Port
  {9e2e9699-12ce-4b68-9425-5c935473de2e}; !- Outlet Port

OS:Connection,
  {2ee3dcd4-671b-4f7d-b894-af4937206c6d}, !- Handle
  {6c467eec-400d-4596-a524-4f7a2e8f41f9}, !- Name
  {78401912-b19d-48be-9bcd-26753a31d801}, !- Source Object
  10,                                     !- Outlet Port
  {99e6af4b-4b38-4894-8cd9-a39ec0d80157}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6a2fa8f-cae9-4cf0-b41b-83ba66f44394}, !- Handle
  {7ad0c243-0d2d-4613-8eb9-05f89305d22f}, !- Name
  {deca52e4-396f-4ba9-bd56-a0ce0354fad6}, !- Source Object
  3,                                      !- Outlet Port
  {78401912-b19d-48be-9bcd-26753a31d801}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0b0da706-7c37-4db1-a1b3-be7835ab43e1}, !- Handle
  residential gshp vert bore zone splitter, !- Name
  {310e6fc9-0f34-4d3b-b426-ff06435a77e8}, !- Inlet Node Name
  {1b3cddd0-5397-4a76-821f-a79f49447079}, !- Outlet Node Name 1
  {69675748-faf3-43d8-b4b4-54f498d3b567}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {3683ede3-eb2f-4eab-93ee-6a3ca750350a}, !- Handle
  residential gshp vert bore zone mixer,  !- Name
  {f5869560-bb0f-4fa5-b614-d8ea636f97db}, !- Outlet Node Name
  {0234fa1d-940b-4e84-b3f0-845f0e097ee9}, !- Inlet Node Name 1
  {f28bc297-e4c9-4018-89b1-95e85841725b}; !- Inlet Node Name 2

OS:Connection,
  {310e6fc9-0f34-4d3b-b426-ff06435a77e8}, !- Handle
  {35c8940a-a403-4760-8ddd-072029efd3fe}, !- Name
  {99e6af4b-4b38-4894-8cd9-a39ec0d80157}, !- Source Object
  3,                                      !- Outlet Port
  {0b0da706-7c37-4db1-a1b3-be7835ab43e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5869560-bb0f-4fa5-b614-d8ea636f97db}, !- Handle
  {525c045a-8ef5-4a70-848d-885314ae9b40}, !- Name
  {3683ede3-eb2f-4eab-93ee-6a3ca750350a}, !- Source Object
  2,                                      !- Outlet Port
  {deca52e4-396f-4ba9-bd56-a0ce0354fad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d79d5a62-ac09-4921-a2b3-b09832e41601}, !- Handle
  {78401912-b19d-48be-9bcd-26753a31d801}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {65ea1dc5-3f07-449b-9b37-db69591554fb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {01476fdf-a578-41fe-bfb7-81b33edf5268}, !- Handle
  {941747c3-4842-412d-a190-09e9d39ec033}, !- Name
  {2d57d655-21e3-47fe-9ca0-37dbeff8d630}, !- Source Object
  3,                                      !- Outlet Port
  {f798b34c-24fc-4cd7-bb7d-1d7101b6f4bb}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {3a233341-c9d0-4804-8601-7c1cb00e1bde}, !- Handle
  {0bf29f3d-1e13-4481-bd4a-f1079e811834}, !- Name
  {f798b34c-24fc-4cd7-bb7d-1d7101b6f4bb}, !- Source Object
  7,                                      !- Outlet Port
  {59786dc2-17b5-4999-a2ac-9f420ffd42dc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {841e1541-9c24-41d4-86f4-d094f91c3fc3}, !- Handle
  residential gshp vert bore living zone direct air, !- Name
  {8beffdcd-d921-40c1-bedc-364f64e52420}, !- Availability Schedule Name
  {1b3cddd0-5397-4a76-821f-a79f49447079}, !- Inlet Air Node Name
  {ee337330-ca33-4fee-bf06-b31976504bc0}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {798bea9f-60a8-4d7b-b357-c4d09fbba7e1}, !- Handle
  Node 27,                                !- Name
  {7fbd3e72-a65c-4b69-a4c0-a557f4548c12}, !- Inlet Port
  {0234fa1d-940b-4e84-b3f0-845f0e097ee9}; !- Outlet Port

OS:Connection,
  {9e2e9699-12ce-4b68-9425-5c935473de2e}, !- Handle
  {2b535f35-5787-4dda-ad55-1aa7645e10a3}, !- Name
  {dddea8fe-92a0-4984-86e7-ede74eb8f0b8}, !- Source Object
  3,                                      !- Outlet Port
  {fde229ae-2427-440c-9544-06ca581fa7db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7fbd3e72-a65c-4b69-a4c0-a557f4548c12}, !- Handle
  {5bf137a4-82a7-4c8a-b4f3-9d4376a60242}, !- Name
  {c8d60552-728e-4722-9dc1-e38c3b654232}, !- Source Object
  12,                                     !- Outlet Port
  {798bea9f-60a8-4d7b-b357-c4d09fbba7e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0234fa1d-940b-4e84-b3f0-845f0e097ee9}, !- Handle
  {2ece7768-5ece-4b11-bd2d-ec619e2e1308}, !- Name
  {798bea9f-60a8-4d7b-b357-c4d09fbba7e1}, !- Source Object
  3,                                      !- Outlet Port
  {3683ede3-eb2f-4eab-93ee-6a3ca750350a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b3cddd0-5397-4a76-821f-a79f49447079}, !- Handle
  {8c3c11f5-ea02-406e-970b-374b834c7b79}, !- Name
  {0b0da706-7c37-4db1-a1b3-be7835ab43e1}, !- Source Object
  3,                                      !- Outlet Port
  {841e1541-9c24-41d4-86f4-d094f91c3fc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee337330-ca33-4fee-bf06-b31976504bc0}, !- Handle
  {df1af327-acf2-4225-a49c-86dcd8d7fd53}, !- Name
  {841e1541-9c24-41d4-86f4-d094f91c3fc3}, !- Source Object
  4,                                      !- Outlet Port
  {dddea8fe-92a0-4984-86e7-ede74eb8f0b8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b9f74bf4-4e0d-47e4-8b89-50271e69302b}, !- Handle
  residential gshp vert bore finished basement zone direct air, !- Name
  {8beffdcd-d921-40c1-bedc-364f64e52420}, !- Availability Schedule Name
  {69675748-faf3-43d8-b4b4-54f498d3b567}, !- Inlet Air Node Name
  {25f32cde-36cf-4649-857c-fe7a838dd58d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b66fe4c8-add8-44f0-985f-6ba662dbc39a}, !- Handle
  Node 28,                                !- Name
  {25f32cde-36cf-4649-857c-fe7a838dd58d}, !- Inlet Port
  {4279934e-2c20-470f-a79a-ef39f60aa186}; !- Outlet Port

OS:Node,
  {15ec50ed-1c6b-461e-945c-a5b75cdd799e}, !- Handle
  Node 29,                                !- Name
  {01b5d22b-3012-48f0-b8d1-a3cecd968d00}, !- Inlet Port
  {f28bc297-e4c9-4018-89b1-95e85841725b}; !- Outlet Port

OS:Connection,
  {4279934e-2c20-470f-a79a-ef39f60aa186}, !- Handle
  {18e6d79b-715c-444d-9fc9-c4d62ec362e4}, !- Name
  {b66fe4c8-add8-44f0-985f-6ba662dbc39a}, !- Source Object
  3,                                      !- Outlet Port
  {44dab862-b06e-4287-ada9-52be3c5e4408}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01b5d22b-3012-48f0-b8d1-a3cecd968d00}, !- Handle
  {4f062864-6f73-465c-bbd5-c90be8c04039}, !- Name
  {a72dc75a-e23b-47ed-af2e-906a3117feed}, !- Source Object
  12,                                     !- Outlet Port
  {15ec50ed-1c6b-461e-945c-a5b75cdd799e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f28bc297-e4c9-4018-89b1-95e85841725b}, !- Handle
  {93cf873b-a746-482c-a3e6-81cb1e68b8b4}, !- Name
  {15ec50ed-1c6b-461e-945c-a5b75cdd799e}, !- Source Object
  3,                                      !- Outlet Port
  {3683ede3-eb2f-4eab-93ee-6a3ca750350a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {69675748-faf3-43d8-b4b4-54f498d3b567}, !- Handle
  {b260fe00-d48a-4cab-ba2d-69ced945da64}, !- Name
  {0b0da706-7c37-4db1-a1b3-be7835ab43e1}, !- Source Object
  4,                                      !- Outlet Port
  {b9f74bf4-4e0d-47e4-8b89-50271e69302b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25f32cde-36cf-4649-857c-fe7a838dd58d}, !- Handle
  {3e86200f-aaa1-430b-8a24-cf81bf9c86c6}, !- Name
  {b9f74bf4-4e0d-47e4-8b89-50271e69302b}, !- Source Object
  4,                                      !- Outlet Port
  {b66fe4c8-add8-44f0-985f-6ba662dbc39a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4f868fae-4029-49c8-a1d2-5339b7d3cf0c}, !- Handle
  residential heating season,             !- Name
  {b370be7c-97e9-4116-9a49-2f56d8329ff1}, !- Schedule Type Limits Name
  {043cfbd5-3092-43e0-bbc5-9d257e3e3c8a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {043cfbd5-3092-43e0-bbc5-9d257e3e3c8a}, !- Handle
  Schedule Day 1,                         !- Name
  {b370be7c-97e9-4116-9a49-2f56d8329ff1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {90346ee1-a4e4-4000-8d8d-6695872552ac}, !- Handle
  residential heating season allday ruleset1, !- Name
  {4f868fae-4029-49c8-a1d2-5339b7d3cf0c}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {7136f51c-d4fa-47a5-8b83-20f52e16e6bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7136f51c-d4fa-47a5-8b83-20f52e16e6bf}, !- Handle
  residential heating season allday1,     !- Name
  {b370be7c-97e9-4116-9a49-2f56d8329ff1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b16ac0fd-4f4d-4030-8ceb-7972c6897154}, !- Handle
  residential heating season allday ruleset2, !- Name
  {4f868fae-4029-49c8-a1d2-5339b7d3cf0c}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {85626bfa-7b6d-40da-9a34-85048eead204}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {85626bfa-7b6d-40da-9a34-85048eead204}, !- Handle
  residential heating season allday2,     !- Name
  {b370be7c-97e9-4116-9a49-2f56d8329ff1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {14cd04c3-d604-4901-af7f-dca4cc4ef2e3}, !- Handle
  residential heating season allday ruleset3, !- Name
  {4f868fae-4029-49c8-a1d2-5339b7d3cf0c}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {03850a51-9af5-463d-b2b1-673b594820e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03850a51-9af5-463d-b2b1-673b594820e4}, !- Handle
  residential heating season allday3,     !- Name
  {b370be7c-97e9-4116-9a49-2f56d8329ff1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {7d096cf2-267b-4ece-b0be-cee31c352dfa}, !- Handle
  residential heating season allday ruleset4, !- Name
  {4f868fae-4029-49c8-a1d2-5339b7d3cf0c}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {8b52b964-f8eb-4de0-802d-276725b8c1cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8b52b964-f8eb-4de0-802d-276725b8c1cd}, !- Handle
  residential heating season allday4,     !- Name
  {b370be7c-97e9-4116-9a49-2f56d8329ff1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ef224175-f095-4a91-8d07-44833dbbcea9}, !- Handle
  residential heating season allday ruleset5, !- Name
  {4f868fae-4029-49c8-a1d2-5339b7d3cf0c}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {63e0946c-b5fe-4c6b-858b-8b386fc188f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63e0946c-b5fe-4c6b-858b-8b386fc188f0}, !- Handle
  residential heating season allday5,     !- Name
  {b370be7c-97e9-4116-9a49-2f56d8329ff1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {022afe23-d5a1-4c13-a777-6b11cd7fa7f1}, !- Handle
  residential heating season allday ruleset6, !- Name
  {4f868fae-4029-49c8-a1d2-5339b7d3cf0c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {894cd74d-47df-4643-9a4c-79be706dd96f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {894cd74d-47df-4643-9a4c-79be706dd96f}, !- Handle
  residential heating season allday6,     !- Name
  {b370be7c-97e9-4116-9a49-2f56d8329ff1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e85de747-2e67-4a0c-8632-1424820522df}, !- Handle
  residential heating season allday ruleset7, !- Name
  {4f868fae-4029-49c8-a1d2-5339b7d3cf0c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e92f9674-0ca2-4398-a8e6-b050f0136c53}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e92f9674-0ca2-4398-a8e6-b050f0136c53}, !- Handle
  residential heating season allday7,     !- Name
  {b370be7c-97e9-4116-9a49-2f56d8329ff1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {185f0e63-5744-45ae-af03-706ee7cf2013}, !- Handle
  residential heating season allday ruleset8, !- Name
  {4f868fae-4029-49c8-a1d2-5339b7d3cf0c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4a90d655-fbfd-4999-b5df-72a7bd3752a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a90d655-fbfd-4999-b5df-72a7bd3752a8}, !- Handle
  residential heating season allday8,     !- Name
  {b370be7c-97e9-4116-9a49-2f56d8329ff1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ad8b7a38-20d1-431b-888d-f4ec803a619e}, !- Handle
  residential heating season allday ruleset9, !- Name
  {4f868fae-4029-49c8-a1d2-5339b7d3cf0c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2843b26b-f7d5-49c2-8dd2-962b78f08a5a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2843b26b-f7d5-49c2-8dd2-962b78f08a5a}, !- Handle
  residential heating season allday9,     !- Name
  {b370be7c-97e9-4116-9a49-2f56d8329ff1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {53db873a-17d6-4b9b-aede-82ae9fcbb6a7}, !- Handle
  residential heating season allday ruleset10, !- Name
  {4f868fae-4029-49c8-a1d2-5339b7d3cf0c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {64421bee-2714-4c80-9e45-5ad4cd39ae28}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {64421bee-2714-4c80-9e45-5ad4cd39ae28}, !- Handle
  residential heating season allday10,    !- Name
  {b370be7c-97e9-4116-9a49-2f56d8329ff1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {cb0dfdc5-1394-44b9-ae91-cb880ff7ffa0}, !- Handle
  residential heating season allday ruleset11, !- Name
  {4f868fae-4029-49c8-a1d2-5339b7d3cf0c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f0a6c410-e2df-4879-b542-640290e47837}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f0a6c410-e2df-4879-b542-640290e47837}, !- Handle
  residential heating season allday11,    !- Name
  {b370be7c-97e9-4116-9a49-2f56d8329ff1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d2a4a61b-e660-434e-a2d9-722dcb27f1e0}, !- Handle
  residential heating season allday ruleset12, !- Name
  {4f868fae-4029-49c8-a1d2-5339b7d3cf0c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {56c1153b-16e9-42e4-9070-146f8a2fdc85}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56c1153b-16e9-42e4-9070-146f8a2fdc85}, !- Handle
  residential heating season allday12,    !- Name
  {b370be7c-97e9-4116-9a49-2f56d8329ff1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:ThermostatSetpoint:DualSetpoint,
  {6f1f899c-3d5c-40e7-af11-b2783ddecb8a}, !- Handle
  living zone temperature setpoint,       !- Name
  {a66adf28-be6e-438d-895e-5eb46b2583f3}, !- Heating Setpoint Temperature Schedule Name
  {8a149d40-a34b-40a5-a936-3f58ea45114c}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {9ca7c631-b4f5-44ae-b55e-3257789db261}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {2e7895d1-b19e-4b12-9fb2-cac6539bea64}, !- Handle
  finished basement zone temperature setpoint, !- Name
  {a66adf28-be6e-438d-895e-5eb46b2583f3}, !- Heating Setpoint Temperature Schedule Name
  {8a149d40-a34b-40a5-a936-3f58ea45114c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {6c47e1e0-8063-4020-bfa9-23de87ebafd3}, !- Handle
  residential cooling season,             !- Name
  ,                                       !- Schedule Type Limits Name
  {f0c8d6bb-4ef0-43de-81af-eb00db18c2d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f0c8d6bb-4ef0-43de-81af-eb00db18c2d6}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b62fc8bf-e6ea-4541-9efa-5f83806b454c}, !- Handle
  residential cooling season allday ruleset1, !- Name
  {6c47e1e0-8063-4020-bfa9-23de87ebafd3}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {37d830d5-43e5-4bb2-ba60-364cc770602b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37d830d5-43e5-4bb2-ba60-364cc770602b}, !- Handle
  residential cooling season allday1,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2acd0ea6-9994-4034-b11f-b3fe7d16682b}, !- Handle
  residential cooling season allday ruleset2, !- Name
  {6c47e1e0-8063-4020-bfa9-23de87ebafd3}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {d80581ad-5232-4be6-a948-90b4a3d93959}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d80581ad-5232-4be6-a948-90b4a3d93959}, !- Handle
  residential cooling season allday2,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {cae8111a-38ac-48bd-b7e5-3394b9b75081}, !- Handle
  residential cooling season allday ruleset3, !- Name
  {6c47e1e0-8063-4020-bfa9-23de87ebafd3}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {25186e3b-ae9b-4c44-b154-c75f6df594ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25186e3b-ae9b-4c44-b154-c75f6df594ec}, !- Handle
  residential cooling season allday3,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a1c53bc0-4ece-4237-80b2-e1348f0e7022}, !- Handle
  residential cooling season allday ruleset4, !- Name
  {6c47e1e0-8063-4020-bfa9-23de87ebafd3}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {33b691be-7902-4709-9edc-2c9fd227135a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {33b691be-7902-4709-9edc-2c9fd227135a}, !- Handle
  residential cooling season allday4,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {45f73540-2840-49d7-ad4d-3f85326ab62e}, !- Handle
  residential cooling season allday ruleset5, !- Name
  {6c47e1e0-8063-4020-bfa9-23de87ebafd3}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {f7dc1788-a421-44f2-bda6-9094980cc3ab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f7dc1788-a421-44f2-bda6-9094980cc3ab}, !- Handle
  residential cooling season allday5,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {7ce08471-f466-45cf-b3f7-af5e808ebb75}, !- Handle
  residential cooling season allday ruleset6, !- Name
  {6c47e1e0-8063-4020-bfa9-23de87ebafd3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0bb032dd-65c5-4c1f-873f-0ace7b363124}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0bb032dd-65c5-4c1f-873f-0ace7b363124}, !- Handle
  residential cooling season allday6,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b6b0da2e-29ae-4cd4-9de8-09cd1e3631cd}, !- Handle
  residential cooling season allday ruleset7, !- Name
  {6c47e1e0-8063-4020-bfa9-23de87ebafd3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4cbe7ed8-159a-4590-bbe1-0268021b3848}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4cbe7ed8-159a-4590-bbe1-0268021b3848}, !- Handle
  residential cooling season allday7,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {0ffefe50-90b2-4689-b16e-36bbd1ec5952}, !- Handle
  residential cooling season allday ruleset8, !- Name
  {6c47e1e0-8063-4020-bfa9-23de87ebafd3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2fb9b1e2-7ec3-48fa-b76c-3f0b0c018beb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2fb9b1e2-7ec3-48fa-b76c-3f0b0c018beb}, !- Handle
  residential cooling season allday8,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8f61eb82-0907-4706-867c-12ebe4cf012e}, !- Handle
  residential cooling season allday ruleset9, !- Name
  {6c47e1e0-8063-4020-bfa9-23de87ebafd3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {92eeddd5-6b26-4cd0-8864-8a34e38d376c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {92eeddd5-6b26-4cd0-8864-8a34e38d376c}, !- Handle
  residential cooling season allday9,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {dfb00630-1125-4364-a78c-43565255d1db}, !- Handle
  residential cooling season allday ruleset10, !- Name
  {6c47e1e0-8063-4020-bfa9-23de87ebafd3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b7980583-970d-4929-950b-295b971958f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7980583-970d-4929-950b-295b971958f9}, !- Handle
  residential cooling season allday10,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b40867e9-08c6-4e33-99f9-fed3585e61a2}, !- Handle
  residential cooling season allday ruleset11, !- Name
  {6c47e1e0-8063-4020-bfa9-23de87ebafd3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6f48d868-4946-4da5-a2c8-11c34cc5c771}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6f48d868-4946-4da5-a2c8-11c34cc5c771}, !- Handle
  residential cooling season allday11,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {51e3bfbf-cdb7-457a-95b8-5800c78f1bbd}, !- Handle
  residential cooling season allday ruleset12, !- Name
  {6c47e1e0-8063-4020-bfa9-23de87ebafd3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {56e7bb69-9fe3-4ea3-afff-dd1eac1c330a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56e7bb69-9fe3-4ea3-afff-dd1eac1c330a}, !- Handle
  residential cooling season allday12,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {a66adf28-be6e-438d-895e-5eb46b2583f3}, !- Handle
  residential heating setpoint,           !- Name
  {9ca7c631-b4f5-44ae-b55e-3257789db261}, !- Schedule Type Limits Name
  {9f745769-b6f5-402b-890e-2bfae312f163}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f745769-b6f5-402b-890e-2bfae312f163}, !- Handle
  Schedule Day 2,                         !- Name
  {9ca7c631-b4f5-44ae-b55e-3257789db261}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c72e3d99-7758-40ab-8ba0-65b54e7c09c2}, !- Handle
  residential heating setpoint allday ruleset1, !- Name
  {a66adf28-be6e-438d-895e-5eb46b2583f3}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {021be4c7-7218-4011-b632-76bd82e903e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {021be4c7-7218-4011-b632-76bd82e903e3}, !- Handle
  residential heating setpoint allday1,   !- Name
  {9ca7c631-b4f5-44ae-b55e-3257789db261}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {e78e9753-6174-4379-8172-7e260b137482}, !- Handle
  residential heating setpoint allday ruleset2, !- Name
  {a66adf28-be6e-438d-895e-5eb46b2583f3}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {c88cd09d-0180-4e6f-a2b3-39de21c21fd4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c88cd09d-0180-4e6f-a2b3-39de21c21fd4}, !- Handle
  residential heating setpoint allday2,   !- Name
  {9ca7c631-b4f5-44ae-b55e-3257789db261}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {a81b9403-2015-4c36-afa7-c79bd13aabee}, !- Handle
  residential heating setpoint allday ruleset3, !- Name
  {a66adf28-be6e-438d-895e-5eb46b2583f3}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {db71066b-766e-4001-8068-05bd6b6925d7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db71066b-766e-4001-8068-05bd6b6925d7}, !- Handle
  residential heating setpoint allday3,   !- Name
  {9ca7c631-b4f5-44ae-b55e-3257789db261}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {64267bf2-01f9-4e16-89b4-31e2d1fdea3c}, !- Handle
  residential heating setpoint allday ruleset4, !- Name
  {a66adf28-be6e-438d-895e-5eb46b2583f3}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {cd035ae7-80d2-4e8d-8a0c-5d67e0d96cc8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cd035ae7-80d2-4e8d-8a0c-5d67e0d96cc8}, !- Handle
  residential heating setpoint allday4,   !- Name
  {9ca7c631-b4f5-44ae-b55e-3257789db261}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {6f4c2379-0b1a-443e-91d8-0f8ea0d10036}, !- Handle
  residential heating setpoint allday ruleset5, !- Name
  {a66adf28-be6e-438d-895e-5eb46b2583f3}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {a2ff9dcb-bd88-4cce-a5d7-1b7bfc52e3d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a2ff9dcb-bd88-4cce-a5d7-1b7bfc52e3d2}, !- Handle
  residential heating setpoint allday5,   !- Name
  {9ca7c631-b4f5-44ae-b55e-3257789db261}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {10d58792-0bb9-4532-8faf-3ed246967f4c}, !- Handle
  residential heating setpoint allday ruleset6, !- Name
  {a66adf28-be6e-438d-895e-5eb46b2583f3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {299ea765-05f1-4a06-b720-7801f084e615}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {299ea765-05f1-4a06-b720-7801f084e615}, !- Handle
  residential heating setpoint allday6,   !- Name
  {9ca7c631-b4f5-44ae-b55e-3257789db261}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {f7bbba09-42b3-46e4-aa32-7f299fe171a1}, !- Handle
  residential heating setpoint allday ruleset7, !- Name
  {a66adf28-be6e-438d-895e-5eb46b2583f3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f1a00c9b-51c6-474d-af60-e99b0d4fb468}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1a00c9b-51c6-474d-af60-e99b0d4fb468}, !- Handle
  residential heating setpoint allday7,   !- Name
  {9ca7c631-b4f5-44ae-b55e-3257789db261}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {02acca5c-49ba-449f-a9f4-b41413ef0039}, !- Handle
  residential heating setpoint allday ruleset8, !- Name
  {a66adf28-be6e-438d-895e-5eb46b2583f3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {97aa319b-bc90-45fb-8176-deedb52a11a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97aa319b-bc90-45fb-8176-deedb52a11a4}, !- Handle
  residential heating setpoint allday8,   !- Name
  {9ca7c631-b4f5-44ae-b55e-3257789db261}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {6607a3ce-b1a6-430a-a19f-12839c3a9f5f}, !- Handle
  residential heating setpoint allday ruleset9, !- Name
  {a66adf28-be6e-438d-895e-5eb46b2583f3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fdc5bd23-85a3-4c53-b2d9-2a1ef395904a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fdc5bd23-85a3-4c53-b2d9-2a1ef395904a}, !- Handle
  residential heating setpoint allday9,   !- Name
  {9ca7c631-b4f5-44ae-b55e-3257789db261}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {1206ec69-ec91-4498-bcda-4d524fec67a4}, !- Handle
  residential heating setpoint allday ruleset10, !- Name
  {a66adf28-be6e-438d-895e-5eb46b2583f3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {52945c20-b7d8-4a25-bd88-d34dad185390}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52945c20-b7d8-4a25-bd88-d34dad185390}, !- Handle
  residential heating setpoint allday10,  !- Name
  {9ca7c631-b4f5-44ae-b55e-3257789db261}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {645b9624-5fb3-4e9e-9ec7-1940c0ddcd4d}, !- Handle
  residential heating setpoint allday ruleset11, !- Name
  {a66adf28-be6e-438d-895e-5eb46b2583f3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e706e507-1438-45a2-a7b0-d1c3d1d8fc79}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e706e507-1438-45a2-a7b0-d1c3d1d8fc79}, !- Handle
  residential heating setpoint allday11,  !- Name
  {9ca7c631-b4f5-44ae-b55e-3257789db261}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {8e876bf9-a430-447b-b75f-45dd52322f88}, !- Handle
  residential heating setpoint allday ruleset12, !- Name
  {a66adf28-be6e-438d-895e-5eb46b2583f3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {74574b91-b716-4e1d-b497-e8cc45ef697f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74574b91-b716-4e1d-b497-e8cc45ef697f}, !- Handle
  residential heating setpoint allday12,  !- Name
  {9ca7c631-b4f5-44ae-b55e-3257789db261}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Ruleset,
  {8a149d40-a34b-40a5-a936-3f58ea45114c}, !- Handle
  residential cooling setpoint,           !- Name
  {9ca7c631-b4f5-44ae-b55e-3257789db261}, !- Schedule Type Limits Name
  {2d5e16ac-e3b8-4315-b3c1-8b4fe9e19dea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d5e16ac-e3b8-4315-b3c1-8b4fe9e19dea}, !- Handle
  Schedule Day 3,                         !- Name
  {9ca7c631-b4f5-44ae-b55e-3257789db261}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {96a44365-63bc-48f9-b0a1-866bd54dcafd}, !- Handle
  residential cooling setpoint allday ruleset1, !- Name
  {8a149d40-a34b-40a5-a936-3f58ea45114c}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {15f2d3c3-072d-4c06-b028-ed95d902cee7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15f2d3c3-072d-4c06-b028-ed95d902cee7}, !- Handle
  residential cooling setpoint allday1,   !- Name
  {9ca7c631-b4f5-44ae-b55e-3257789db261}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {0f4e0077-d953-45b2-92d1-1dc33a3a8795}, !- Handle
  residential cooling setpoint allday ruleset2, !- Name
  {8a149d40-a34b-40a5-a936-3f58ea45114c}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {2b613bb5-bbce-4677-bcdd-f873ffa7ab80}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2b613bb5-bbce-4677-bcdd-f873ffa7ab80}, !- Handle
  residential cooling setpoint allday2,   !- Name
  {9ca7c631-b4f5-44ae-b55e-3257789db261}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {2dab4e16-3cd4-4f6b-a31f-3db76b026f19}, !- Handle
  residential cooling setpoint allday ruleset3, !- Name
  {8a149d40-a34b-40a5-a936-3f58ea45114c}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {a3248d46-d2e8-464c-a288-dab55bc8ec5f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3248d46-d2e8-464c-a288-dab55bc8ec5f}, !- Handle
  residential cooling setpoint allday3,   !- Name
  {9ca7c631-b4f5-44ae-b55e-3257789db261}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {16930ab1-a768-4f5f-8c4a-abf9a8a0b517}, !- Handle
  residential cooling setpoint allday ruleset4, !- Name
  {8a149d40-a34b-40a5-a936-3f58ea45114c}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {6fb7d5a2-bc1b-4320-a338-26028c2e7cb7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6fb7d5a2-bc1b-4320-a338-26028c2e7cb7}, !- Handle
  residential cooling setpoint allday4,   !- Name
  {9ca7c631-b4f5-44ae-b55e-3257789db261}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {68d3a49b-909c-44fc-98c5-ded4d4fbb8b1}, !- Handle
  residential cooling setpoint allday ruleset5, !- Name
  {8a149d40-a34b-40a5-a936-3f58ea45114c}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {85a20d70-e8c2-41cd-93a9-7a15223c96df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85a20d70-e8c2-41cd-93a9-7a15223c96df}, !- Handle
  residential cooling setpoint allday5,   !- Name
  {9ca7c631-b4f5-44ae-b55e-3257789db261}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {58dd0e84-90e5-4864-afdb-9d80b3d3b37d}, !- Handle
  residential cooling setpoint allday ruleset6, !- Name
  {8a149d40-a34b-40a5-a936-3f58ea45114c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {52a78958-8344-4816-a565-99e30d57d6d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {52a78958-8344-4816-a565-99e30d57d6d4}, !- Handle
  residential cooling setpoint allday6,   !- Name
  {9ca7c631-b4f5-44ae-b55e-3257789db261}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {8d3353ce-664f-450f-ace5-b6a8f0d00c88}, !- Handle
  residential cooling setpoint allday ruleset7, !- Name
  {8a149d40-a34b-40a5-a936-3f58ea45114c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {36e5e2f0-5754-4708-92c3-b3e99b6b60c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {36e5e2f0-5754-4708-92c3-b3e99b6b60c0}, !- Handle
  residential cooling setpoint allday7,   !- Name
  {9ca7c631-b4f5-44ae-b55e-3257789db261}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {0f0c36f2-7fed-4e99-845b-e798892f8a77}, !- Handle
  residential cooling setpoint allday ruleset8, !- Name
  {8a149d40-a34b-40a5-a936-3f58ea45114c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {60748a84-1c06-4a47-a0af-7dcc99c3078c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60748a84-1c06-4a47-a0af-7dcc99c3078c}, !- Handle
  residential cooling setpoint allday8,   !- Name
  {9ca7c631-b4f5-44ae-b55e-3257789db261}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {008a9bda-33b5-464c-98b4-b0303e9c72f2}, !- Handle
  residential cooling setpoint allday ruleset9, !- Name
  {8a149d40-a34b-40a5-a936-3f58ea45114c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9b421cc5-2f2f-4edd-a317-73b192b96b1d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9b421cc5-2f2f-4edd-a317-73b192b96b1d}, !- Handle
  residential cooling setpoint allday9,   !- Name
  {9ca7c631-b4f5-44ae-b55e-3257789db261}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {7e96dfc7-3c26-4faf-b014-023042aefd6e}, !- Handle
  residential cooling setpoint allday ruleset10, !- Name
  {8a149d40-a34b-40a5-a936-3f58ea45114c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a090189c-01ce-4e2e-a82c-7e4a453f464f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a090189c-01ce-4e2e-a82c-7e4a453f464f}, !- Handle
  residential cooling setpoint allday10,  !- Name
  {9ca7c631-b4f5-44ae-b55e-3257789db261}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {f952e1a9-62f4-4893-8d8e-1bbac199cdb1}, !- Handle
  residential cooling setpoint allday ruleset11, !- Name
  {8a149d40-a34b-40a5-a936-3f58ea45114c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a4cf565e-70bf-4761-93f8-42829ea7bdd9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a4cf565e-70bf-4761-93f8-42829ea7bdd9}, !- Handle
  residential cooling setpoint allday11,  !- Name
  {9ca7c631-b4f5-44ae-b55e-3257789db261}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {daad08c3-2670-4a1d-b122-770a46f6e57f}, !- Handle
  residential cooling setpoint allday ruleset12, !- Name
  {8a149d40-a34b-40a5-a936-3f58ea45114c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {254b4734-f02b-4e21-b683-349e5194c7f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {254b4734-f02b-4e21-b683-349e5194c7f6}, !- Handle
  residential cooling setpoint allday12,  !- Name
  {9ca7c631-b4f5-44ae-b55e-3257789db261}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

