!- NOTE: Auto-generated from /test/osw_files/SFA_4units_1story_SL_UA_3Beds_2Baths_Denver_CentralAC_NoSetpoints.osw

OS:Version,
  {fd433a2c-fa55-4531-8537-7dfd99753ae3}, !- Handle
  2.3.1;                                  !- Version Identifier

OS:Building,
  {bf305633-c5a1-4881-9edf-ca5e1a8e1274}, !- Handle
  Building,                               !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  singlefamilyttached,                    !- Standards Building Type
  4;                                      !- Standards Number of Living Units

OS:YearDescription,
  {513d8dda-86cb-442a-b01c-1f7f0e0ac70e}; !- Handle

OS:SimulationControl,
  {2c487a4c-bac9-4ac5-b669-1e49d9da7c2b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  ;                                       !- Run Simulation for Weather File Run Periods

OS:Timestep,
  {4ebc9f1e-4707-402e-9844-67eb1ffbd522}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {28df894d-6af9-4fb8-8f56-df1753344aa3}, !- Handle
  Run Period,                             !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Sizing:Parameters,
  {dde5af6f-7923-4600-a28a-7556673a0266}, !- Handle
  1.0,                                    !- Heating Sizing Factor
  1.0;                                    !- Cooling Sizing Factor

OS:ShadowCalculation,
  {ca758bea-4416-4626-9bba-3d8795c79bd6}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {aaabfc36-718a-4ab0-b622-f186ebb45230}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9a0a9f6f-4bbd-4b12-a121-9492a1fcd7d6}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {9d93e563-e1e0-46d7-9e39-d1c8aceb7212}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {6bfced16-b16f-47f6-8223-f7e267d75d19}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:ThermalZone,
  {778f9b2e-3fcc-4436-9c61-5f7d94d51ea8}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {60dac8b6-18be-490d-8ff2-447af0e942f1}, !- Zone Air Inlet Port List
  {2ef2134a-73c8-4d3e-a24d-3c0ad41f3e0e}, !- Zone Air Exhaust Port List
  {fee9da1b-0e46-45b6-9e30-74480a07e785}, !- Zone Air Node Name
  {959ab8d2-5bea-4240-aa6b-098ace4ce525}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {45e2b158-ade4-433c-9a56-c918d88a8b36}, !- Handle
  Node 1,                                 !- Name
  {fee9da1b-0e46-45b6-9e30-74480a07e785}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fee9da1b-0e46-45b6-9e30-74480a07e785}, !- Handle
  {4213a810-75b5-4f93-bf33-407ff2b71dd1}, !- Name
  {778f9b2e-3fcc-4436-9c61-5f7d94d51ea8}, !- Source Object
  11,                                     !- Outlet Port
  {45e2b158-ade4-433c-9a56-c918d88a8b36}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {60dac8b6-18be-490d-8ff2-447af0e942f1}, !- Handle
  {7caa29c2-21ef-4c8a-a6f1-2f176227c413}, !- Name
  {778f9b2e-3fcc-4436-9c61-5f7d94d51ea8}, !- HVAC Component
  {4d274a7e-31c8-44e5-afb1-8130a807126b}; !- Port 1

OS:PortList,
  {2ef2134a-73c8-4d3e-a24d-3c0ad41f3e0e}, !- Handle
  {7545273e-9637-4dfe-866a-8991721f69ea}, !- Name
  {778f9b2e-3fcc-4436-9c61-5f7d94d51ea8}; !- HVAC Component

OS:Sizing:Zone,
  {4549bd3e-6cc3-4cfc-bcf9-6827ad7d9cd1}, !- Handle
  {778f9b2e-3fcc-4436-9c61-5f7d94d51ea8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {30a8ebf6-cb64-4b5f-b5a6-0e06126e1d36}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {778f9b2e-3fcc-4436-9c61-5f7d94d51ea8}, !- Thermal Zone
  {6c4c6087-2e93-44bb-b399-5e11cbc1daf7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {c936b82e-6a32-4ab5-8569-ac772164812a}, !- Handle
  living space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {778f9b2e-3fcc-4436-9c61-5f7d94d51ea8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {0957c4f7-33ca-4f09-b3a8-91acfc226523}; !- Building Unit Name

OS:Surface,
  {6e92dcb0-ef6e-48a6-93c0-81e894d0a004}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c936b82e-6a32-4ab5-8569-ac772164812a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7f12518-11d0-477c-8ec9-03846bece289}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c936b82e-6a32-4ab5-8569-ac772164812a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {097a45c6-04b6-474d-be95-4a83ee4f101f}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c936b82e-6a32-4ab5-8569-ac772164812a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fb01efd-d1ec-472d-a0a0-2c071f8febd0}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c936b82e-6a32-4ab5-8569-ac772164812a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c1658de-5b5f-4b34-8e36-7d9e27914865}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d043a122-fd52-463f-84d4-f32f09912270}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c936b82e-6a32-4ab5-8569-ac772164812a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27304269-fe12-4112-ab32-64253f2e9ffe}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c936b82e-6a32-4ab5-8569-ac772164812a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59381243-06c8-41b6-ae7e-9d20dc85201c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59381243-06c8-41b6-ae7e-9d20dc85201c}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {93c1245b-ef17-48c3-a12e-28f40152ca42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27304269-fe12-4112-ab32-64253f2e9ffe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5aed23dd-345a-40ee-9a8a-e3a181c77b15}, !- Handle
  Surface 8,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {93c1245b-ef17-48c3-a12e-28f40152ca42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2328922035849, 0, 4.05484610179245,   !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 2.4384,           !- X,Y,Z Vertex 3 {m}
  3.2328922035849, -12.9315688143396, 4.05484610179245; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6066349-7f22-4ff0-9df9-a6dc8afdfff8}, !- Handle
  Surface 9,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {93c1245b-ef17-48c3-a12e-28f40152ca42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2328922035849, -12.9315688143396, 4.05484610179245, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  3.2328922035849, 0, 4.05484610179245;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0260121b-4cb2-43b1-afad-c39428ed7d02}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93c1245b-ef17-48c3-a12e-28f40152ca42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2328922035849, -12.9315688143396, 4.05484610179245, !- X,Y,Z Vertex 1 {m}
  0, -12.9315688143396, 2.4384,           !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {9faeb1d0-0828-471b-8f2c-ef15b7d8d540}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93c1245b-ef17-48c3-a12e-28f40152ca42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2328922035849, 0, 4.05484610179245,   !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 3 {m}

OS:ThermalZone,
  {2e4d3495-4312-42cd-9c0a-e849e3d3f2ae}, !- Handle
  living zone|unit 2,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee8b38e1-6ad5-46fd-95f5-cf5a4b298c36}, !- Zone Air Inlet Port List
  {6a3f1823-aeac-4166-bc81-cf6844578c43}, !- Zone Air Exhaust Port List
  {2f8c4dab-f4ba-4f46-afc0-4b0579f08c0d}, !- Zone Air Node Name
  {8cbb5234-c876-46ae-975a-f475d811d254}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e6225e84-427d-43b9-8c95-a8c6632ac024}, !- Handle
  Node 2,                                 !- Name
  {2f8c4dab-f4ba-4f46-afc0-4b0579f08c0d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f8c4dab-f4ba-4f46-afc0-4b0579f08c0d}, !- Handle
  {01a611f1-85f1-4794-b325-cdca9d7866a1}, !- Name
  {2e4d3495-4312-42cd-9c0a-e849e3d3f2ae}, !- Source Object
  11,                                     !- Outlet Port
  {e6225e84-427d-43b9-8c95-a8c6632ac024}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee8b38e1-6ad5-46fd-95f5-cf5a4b298c36}, !- Handle
  {fdf7e2ac-f9df-40d9-8aad-b310ffc08029}, !- Name
  {2e4d3495-4312-42cd-9c0a-e849e3d3f2ae}, !- HVAC Component
  {8a5fa0dd-f509-40b7-8cb9-1529910a55b4}; !- Port 1

OS:PortList,
  {6a3f1823-aeac-4166-bc81-cf6844578c43}, !- Handle
  {01d391b9-ff80-46d6-b061-eb91a6037c0a}, !- Name
  {2e4d3495-4312-42cd-9c0a-e849e3d3f2ae}; !- HVAC Component

OS:Sizing:Zone,
  {c6dd2f88-a5f0-423a-95ad-bf23305fb222}, !- Handle
  {2e4d3495-4312-42cd-9c0a-e849e3d3f2ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ca4c9f33-c550-42e6-a68e-9301514e3da4}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {2e4d3495-4312-42cd-9c0a-e849e3d3f2ae}, !- Thermal Zone
  {465739de-bf93-425f-834b-11f0a5683845}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {60492ac7-88a7-4c83-8667-dddceef0818d}, !- Handle
  living space|unit 2,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2e4d3495-4312-42cd-9c0a-e849e3d3f2ae}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {a3a9d1d3-ba26-42bd-bdeb-4cd7d9849bfa}; !- Building Unit Name

OS:Surface,
  {8c1658de-5b5f-4b34-8e36-7d9e27914865}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60492ac7-88a7-4c83-8667-dddceef0818d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fb01efd-d1ec-472d-a0a0-2c071f8febd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48158cbb-a40d-4271-a688-c1cb79e8ba14}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {60492ac7-88a7-4c83-8667-dddceef0818d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfe86900-4cdd-462e-9b44-465fa685404c}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60492ac7-88a7-4c83-8667-dddceef0818d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3578e795-0883-48ab-a9f2-d98c1e7d80c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82255225-d49f-4887-ac01-b09a19e20cc8}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60492ac7-88a7-4c83-8667-dddceef0818d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8c6935e-2047-49fb-9972-15cbe2c7a998}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60492ac7-88a7-4c83-8667-dddceef0818d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ed41f2f-bf21-40b6-bd78-02b652efd786}, !- Handle
  Surface 17,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {60492ac7-88a7-4c83-8667-dddceef0818d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd176fef-ac33-4302-aa50-ddb293a75799}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e602c3dd-0bde-440a-81e2-790e85580e00}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {93c1245b-ef17-48c3-a12e-28f40152ca42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.69867661075469, 0, 4.05484610179245,  !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  9.69867661075469, -12.9315688143396, 4.05484610179245; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54ff4635-abdc-45be-bee1-ed11eb9bd8a3}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93c1245b-ef17-48c3-a12e-28f40152ca42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.69867661075469, -12.9315688143396, 4.05484610179245, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {e7b30993-6124-425e-9e17-ee334859d21c}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93c1245b-ef17-48c3-a12e-28f40152ca42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.69867661075469, 0, 4.05484610179245,  !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {4d14789d-2743-444c-8eec-00c69292538f}, !- Handle
  Surface 21,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {93c1245b-ef17-48c3-a12e-28f40152ca42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.69867661075469, -12.9315688143396, 4.05484610179245, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  9.69867661075469, 0, 4.05484610179245;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd176fef-ac33-4302-aa50-ddb293a75799}, !- Handle
  Surface 22,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {93c1245b-ef17-48c3-a12e-28f40152ca42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ed41f2f-bf21-40b6-bd78-02b652efd786}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {50443e3d-6407-4d28-9b9d-1346ae14e96e}, !- Handle
  living zone|unit 3,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d9dbb8a-1896-4ee7-ab74-266b38a6a8ef}, !- Zone Air Inlet Port List
  {8d282ee9-67dc-4fa3-9fba-301406d444cf}, !- Zone Air Exhaust Port List
  {7d61bb0a-2a69-4b04-82da-797adf85794b}, !- Zone Air Node Name
  {90f894da-ceaa-4d1c-a676-da3287cc1a7f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a8392bfa-dddb-4a89-8fb7-169d914a849f}, !- Handle
  Node 3,                                 !- Name
  {7d61bb0a-2a69-4b04-82da-797adf85794b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d61bb0a-2a69-4b04-82da-797adf85794b}, !- Handle
  {c4ef36a8-67d2-4bec-b611-4af79dc56659}, !- Name
  {50443e3d-6407-4d28-9b9d-1346ae14e96e}, !- Source Object
  11,                                     !- Outlet Port
  {a8392bfa-dddb-4a89-8fb7-169d914a849f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d9dbb8a-1896-4ee7-ab74-266b38a6a8ef}, !- Handle
  {80e3d5a8-c25f-4546-a0f7-7cdf2012761f}, !- Name
  {50443e3d-6407-4d28-9b9d-1346ae14e96e}, !- HVAC Component
  {4a4f559f-d637-4cc8-a4d0-1c837faee035}; !- Port 1

OS:PortList,
  {8d282ee9-67dc-4fa3-9fba-301406d444cf}, !- Handle
  {3eccd9fd-ee64-46d1-b87d-de26e75f27af}, !- Name
  {50443e3d-6407-4d28-9b9d-1346ae14e96e}; !- HVAC Component

OS:Sizing:Zone,
  {6a60ed5c-14fa-42ac-aaa0-c7f5dd32ca7b}, !- Handle
  {50443e3d-6407-4d28-9b9d-1346ae14e96e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4da9e154-9757-4343-baea-3a7cd3c415ab}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {50443e3d-6407-4d28-9b9d-1346ae14e96e}, !- Thermal Zone
  {48d6a294-31c7-480e-a8d9-6fd225355f66}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {d1a4e0ea-e12e-47fb-9b95-cfd5ab9e13a6}, !- Handle
  living space|unit 3,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {50443e3d-6407-4d28-9b9d-1346ae14e96e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {223a114a-a425-4016-9799-ff6f29efcbd9}; !- Building Unit Name

OS:Surface,
  {3578e795-0883-48ab-a9f2-d98c1e7d80c0}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1a4e0ea-e12e-47fb-9b95-cfd5ab9e13a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfe86900-4cdd-462e-9b44-465fa685404c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {865be5ea-e74b-4932-b97a-9f0a222c0b84}, !- Handle
  Surface 24,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d1a4e0ea-e12e-47fb-9b95-cfd5ab9e13a6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {977ff559-6af9-4e08-8884-82436d7a551a}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1a4e0ea-e12e-47fb-9b95-cfd5ab9e13a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {875f6230-9912-43df-8006-24bb2a022301}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b1d7dc6-187e-4389-a51f-0ddfcac707ec}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1a4e0ea-e12e-47fb-9b95-cfd5ab9e13a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd0277ac-da64-4ca1-9bc2-06222e141095}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1a4e0ea-e12e-47fb-9b95-cfd5ab9e13a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2ac9abd-452c-44eb-8d91-b0d104e2a561}, !- Handle
  Surface 28,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d1a4e0ea-e12e-47fb-9b95-cfd5ab9e13a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da4f8fac-22e6-4f49-aefc-4b2ebf66623b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76c6b74c-7d17-4ca5-a482-50094ca196aa}, !- Handle
  Surface 29,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {93c1245b-ef17-48c3-a12e-28f40152ca42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1644610179245, 0, 4.05484610179245,  !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  16.1644610179245, -12.9315688143396, 4.05484610179245; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f425e04-5749-4051-bf9c-a13baf3c3205}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93c1245b-ef17-48c3-a12e-28f40152ca42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1644610179245, -12.9315688143396, 4.05484610179245, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {f1a874ae-1a64-48c7-81ac-811af698c634}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93c1245b-ef17-48c3-a12e-28f40152ca42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1644610179245, 0, 4.05484610179245,  !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {7aac88ec-804a-4819-8828-4f0b22828061}, !- Handle
  Surface 32,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {93c1245b-ef17-48c3-a12e-28f40152ca42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1644610179245, -12.9315688143396, 4.05484610179245, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  16.1644610179245, 0, 4.05484610179245;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da4f8fac-22e6-4f49-aefc-4b2ebf66623b}, !- Handle
  Surface 33,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {93c1245b-ef17-48c3-a12e-28f40152ca42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2ac9abd-452c-44eb-8d91-b0d104e2a561}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {283fd119-b016-435b-8332-7eb38aa1f7f2}, !- Handle
  living zone|unit 4,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f9bab0d-7515-429a-a685-6f432e9893a3}, !- Zone Air Inlet Port List
  {0f31bc46-d3f0-492b-92b0-23bb0400787d}, !- Zone Air Exhaust Port List
  {c6920f2a-f3ec-46a8-a77f-e5822c6feced}, !- Zone Air Node Name
  {2a8a7a02-70e8-46f2-a025-91f839606723}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f4a65ee3-540a-46f4-973a-014a6e2ec4f9}, !- Handle
  Node 4,                                 !- Name
  {c6920f2a-f3ec-46a8-a77f-e5822c6feced}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6920f2a-f3ec-46a8-a77f-e5822c6feced}, !- Handle
  {7a623481-f3ea-49e8-9600-b39ba7946a0b}, !- Name
  {283fd119-b016-435b-8332-7eb38aa1f7f2}, !- Source Object
  11,                                     !- Outlet Port
  {f4a65ee3-540a-46f4-973a-014a6e2ec4f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f9bab0d-7515-429a-a685-6f432e9893a3}, !- Handle
  {d709f83b-50f9-4151-8038-ad9d6b0c96d4}, !- Name
  {283fd119-b016-435b-8332-7eb38aa1f7f2}, !- HVAC Component
  {bce324ee-119b-4e89-ac62-b077dd891841}; !- Port 1

OS:PortList,
  {0f31bc46-d3f0-492b-92b0-23bb0400787d}, !- Handle
  {5777a570-4ff1-4169-b37c-e91cef71656b}, !- Name
  {283fd119-b016-435b-8332-7eb38aa1f7f2}; !- HVAC Component

OS:Sizing:Zone,
  {6ab79cbf-ccb8-4062-a68f-517bbe144cb5}, !- Handle
  {283fd119-b016-435b-8332-7eb38aa1f7f2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {631e998b-ef68-4df7-92fb-eeeba12544ce}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {283fd119-b016-435b-8332-7eb38aa1f7f2}, !- Thermal Zone
  {d71839b9-6367-4013-b6d5-b41bb830d313}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {d6e95dab-435d-4c87-a2da-c50665141217}, !- Handle
  living space|unit 4,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {283fd119-b016-435b-8332-7eb38aa1f7f2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {097ccef4-3d35-41dd-a21d-13b1dde99fa3}; !- Building Unit Name

OS:Surface,
  {875f6230-9912-43df-8006-24bb2a022301}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6e95dab-435d-4c87-a2da-c50665141217}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {977ff559-6af9-4e08-8884-82436d7a551a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f2ed8d8-3014-4f46-bbb3-f9fbe8086c0c}, !- Handle
  Surface 35,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6e95dab-435d-4c87-a2da-c50665141217}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a7f3bbb-b18f-4ca5-8a10-50eb9657244a}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6e95dab-435d-4c87-a2da-c50665141217}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a02b30d5-c795-404f-a902-4c5bb1581eb0}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6e95dab-435d-4c87-a2da-c50665141217}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65178c93-2b4c-41df-8ca7-892c033f8fa9}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6e95dab-435d-4c87-a2da-c50665141217}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d9a5db5-837e-48a3-9a2b-90f60535442a}, !- Handle
  Surface 39,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d6e95dab-435d-4c87-a2da-c50665141217}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b302de8-489b-4998-8526-e7e24ffda5f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae1383e9-4865-49e2-b98a-04ddde4e394c}, !- Handle
  Surface 40,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {93c1245b-ef17-48c3-a12e-28f40152ca42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6302454250943, 0, 4.05484610179245,  !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  22.6302454250943, -12.9315688143396, 4.05484610179245; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc19b7a0-96b6-43f9-ad30-56f809ce4217}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93c1245b-ef17-48c3-a12e-28f40152ca42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6302454250943, -12.9315688143396, 4.05484610179245, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {2c667e30-22f2-42d1-8e0e-05f96373c779}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93c1245b-ef17-48c3-a12e-28f40152ca42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6302454250943, 0, 4.05484610179245,  !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 2.4384;            !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {a4b4d028-bd45-4c78-b6d1-f6e3e7649b5c}, !- Handle
  Surface 43,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {93c1245b-ef17-48c3-a12e-28f40152ca42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6302454250943, -12.9315688143396, 4.05484610179245, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  22.6302454250943, 0, 4.05484610179245;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b302de8-489b-4998-8526-e7e24ffda5f8}, !- Handle
  Surface 44,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {93c1245b-ef17-48c3-a12e-28f40152ca42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d9a5db5-837e-48a3-9a2b-90f60535442a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {93c1245b-ef17-48c3-a12e-28f40152ca42}, !- Handle
  unfinished attic space,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {d9ac3912-5c7f-484c-91a4-76be1fe78f94}; !- Thermal Zone Name

OS:ThermalZone,
  {d9ac3912-5c7f-484c-91a4-76be1fe78f94}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {485a9b6b-3468-4002-9f0b-0c7a825324e2}, !- Zone Air Inlet Port List
  {2abd9d80-d9f6-4dc7-b1e2-aab2276dae3b}, !- Zone Air Exhaust Port List
  {a58fe54e-98b5-44f1-a476-f60d5a6bf958}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de260759-bceb-484c-9c8b-74f6c5f94b65}, !- Handle
  Node 5,                                 !- Name
  {a58fe54e-98b5-44f1-a476-f60d5a6bf958}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a58fe54e-98b5-44f1-a476-f60d5a6bf958}, !- Handle
  {6accb4d7-c73e-4043-a535-f2f2ab952154}, !- Name
  {d9ac3912-5c7f-484c-91a4-76be1fe78f94}, !- Source Object
  11,                                     !- Outlet Port
  {de260759-bceb-484c-9c8b-74f6c5f94b65}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {485a9b6b-3468-4002-9f0b-0c7a825324e2}, !- Handle
  {554b34e2-8655-4df3-9c20-97f04ba2a259}, !- Name
  {d9ac3912-5c7f-484c-91a4-76be1fe78f94}; !- HVAC Component

OS:PortList,
  {2abd9d80-d9f6-4dc7-b1e2-aab2276dae3b}, !- Handle
  {6c997d7a-9a75-4c8f-813c-c282fef385b4}, !- Name
  {d9ac3912-5c7f-484c-91a4-76be1fe78f94}; !- HVAC Component

OS:Sizing:Zone,
  {e6494709-4638-4525-b02d-50ce5c3c98be}, !- Handle
  {d9ac3912-5c7f-484c-91a4-76be1fe78f94}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7b8fbfc1-7c74-4eb7-947e-1b44ca3a6958}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {d9ac3912-5c7f-484c-91a4-76be1fe78f94}; !- Thermal Zone

OS:BuildingUnit,
  {0957c4f7-33ca-4f09-b3a8-91acfc226523}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential,                            !- Building Unit Type
  NumberOfBedrooms,                       !- Building Unit Feature Name 1
  Integer,                                !- Building Unit Feature Data Type 1
  3,                                      !- Building Unit Feature Value 1
  NumberOfBathrooms,                      !- Building Unit Feature Name 2
  Double,                                 !- Building Unit Feature Data Type 2
  2,                                      !- Building Unit Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Building Unit Feature Name 3
  String,                                 !- Building Unit Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Building Unit Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Building Unit Feature Name 4
  String,                                 !- Building Unit Feature Data Type 4
  386.1;                                  !- Building Unit Feature Value 4

OS:BuildingUnit,
  {a3a9d1d3-ba26-42bd-bdeb-4cd7d9849bfa}, !- Handle
  unit 2,                                 !- Name
  ,                                       !- Rendering Color
  Residential,                            !- Building Unit Type
  NumberOfBedrooms,                       !- Building Unit Feature Name 1
  Integer,                                !- Building Unit Feature Data Type 1
  3,                                      !- Building Unit Feature Value 1
  NumberOfBathrooms,                      !- Building Unit Feature Name 2
  Double,                                 !- Building Unit Feature Data Type 2
  2,                                      !- Building Unit Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Building Unit Feature Name 3
  String,                                 !- Building Unit Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Building Unit Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Building Unit Feature Name 4
  String,                                 !- Building Unit Feature Data Type 4
  386.1;                                  !- Building Unit Feature Value 4

OS:BuildingUnit,
  {223a114a-a425-4016-9799-ff6f29efcbd9}, !- Handle
  unit 3,                                 !- Name
  ,                                       !- Rendering Color
  Residential,                            !- Building Unit Type
  NumberOfBedrooms,                       !- Building Unit Feature Name 1
  Integer,                                !- Building Unit Feature Data Type 1
  3,                                      !- Building Unit Feature Value 1
  NumberOfBathrooms,                      !- Building Unit Feature Name 2
  Double,                                 !- Building Unit Feature Data Type 2
  2,                                      !- Building Unit Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Building Unit Feature Name 3
  String,                                 !- Building Unit Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Building Unit Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Building Unit Feature Name 4
  String,                                 !- Building Unit Feature Data Type 4
  386.1;                                  !- Building Unit Feature Value 4

OS:BuildingUnit,
  {097ccef4-3d35-41dd-a21d-13b1dde99fa3}, !- Handle
  unit 4,                                 !- Name
  ,                                       !- Rendering Color
  Residential,                            !- Building Unit Type
  NumberOfBedrooms,                       !- Building Unit Feature Name 1
  Integer,                                !- Building Unit Feature Data Type 1
  3,                                      !- Building Unit Feature Value 1
  NumberOfBathrooms,                      !- Building Unit Feature Name 2
  Double,                                 !- Building Unit Feature Data Type 2
  2,                                      !- Building Unit Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Building Unit Feature Name 3
  String,                                 !- Building Unit Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Building Unit Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Building Unit Feature Name 4
  String,                                 !- Building Unit Feature Data Type 4
  386.1;                                  !- Building Unit Feature Value 4

OS:Site,
  {37bbc0bb-4153-46f6-b6e1-216411b59e35}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:WeatherFile,
  {1aadd373-2629-4054-b8bb-a978b93f2c3e}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../tests/USA_CO_Denver_Intl_AP_725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:BuildingUnit,
  {28139fe8-6af3-4b52-8e49-8a17455027a0}, !- Handle
  EPWWeatherInfo,                         !- Name
  ,                                       !- Rendering Color
  Residential,                            !- Building Unit Type
  EPWHeaderCity,                          !- Building Unit Feature Name 1
  String,                                 !- Building Unit Feature Data Type 1
  Denver Intl Ap,                         !- Building Unit Feature Value 1
  EPWHeaderState,                         !- Building Unit Feature Name 2
  String,                                 !- Building Unit Feature Data Type 2
  CO,                                     !- Building Unit Feature Value 2
  EPWHeaderCountry,                       !- Building Unit Feature Name 3
  String,                                 !- Building Unit Feature Data Type 3
  USA,                                    !- Building Unit Feature Value 3
  EPWHeaderDataSource,                    !- Building Unit Feature Name 4
  String,                                 !- Building Unit Feature Data Type 4
  TMY3,                                   !- Building Unit Feature Value 4
  EPWHeaderStation,                       !- Building Unit Feature Name 5
  String,                                 !- Building Unit Feature Data Type 5
  725650,                                 !- Building Unit Feature Value 5
  EPWHeaderLatitude,                      !- Building Unit Feature Name 6
  Double,                                 !- Building Unit Feature Data Type 6
  39.829999999999998,                     !- Building Unit Feature Value 6
  EPWHeaderLongitude,                     !- Building Unit Feature Name 7
  Double,                                 !- Building Unit Feature Data Type 7
  -104.65000000000001,                    !- Building Unit Feature Value 7
  EPWHeaderTimezone,                      !- Building Unit Feature Name 8
  Double,                                 !- Building Unit Feature Data Type 8
  -7,                                     !- Building Unit Feature Value 8
  EPWHeaderAltitude,                      !- Building Unit Feature Name 9
  Double,                                 !- Building Unit Feature Data Type 9
  5413.3858267716532,                     !- Building Unit Feature Value 9
  EPWHeaderLocalPressure,                 !- Building Unit Feature Name 10
  Double,                                 !- Building Unit Feature Data Type 10
  0.81937567683596546,                    !- Building Unit Feature Value 10
  EPWDataAnnualAvgDrybulb,                !- Building Unit Feature Name 11
  Double,                                 !- Building Unit Feature Data Type 11
  51.575616438356192,                     !- Building Unit Feature Value 11
  EPWDataAnnualMinDrybulb,                !- Building Unit Feature Name 12
  Double,                                 !- Building Unit Feature Data Type 12
  -2.9200000000000728,                    !- Building Unit Feature Value 12
  EPWDataAnnualMaxDrybulb,                !- Building Unit Feature Name 13
  Double,                                 !- Building Unit Feature Data Type 13
  103.99999999999993,                     !- Building Unit Feature Value 13
  EPWDataCDD50F,                          !- Building Unit Feature Name 14
  Double,                                 !- Building Unit Feature Data Type 14
  3072.2924999999827,                     !- Building Unit Feature Value 14
  EPWDataCDD65F,                          !- Building Unit Feature Name 15
  Double,                                 !- Building Unit Feature Data Type 15
  883.61999999999205,                     !- Building Unit Feature Value 15
  EPWDataHDD50F,                          !- Building Unit Feature Name 16
  Double,                                 !- Building Unit Feature Data Type 16
  2497.1925000000201,                     !- Building Unit Feature Value 16
  EPWDataHDD65F,                          !- Building Unit Feature Name 17
  Double,                                 !- Building Unit Feature Data Type 17
  5783.5200000000132,                     !- Building Unit Feature Value 17
  EPWDataAnnualAvgWindspeed,              !- Building Unit Feature Name 18
  Double,                                 !- Building Unit Feature Data Type 18
  3.9165296803649667,                     !- Building Unit Feature Value 18
  EPWDataMonthlyAvgDrybulbs,              !- Building Unit Feature Name 19
  String,                                 !- Building Unit Feature Data Type 19
  33.41919354838707&#4431.90142857142851&#4443.02620967741929&#4442.4862499999999&#4459.877741935483826&#4473.5757499999999&#4472.07975806451604&#4472.70008064516125&#4466.49199999999995&#4450.07911290322577&#4437.21824999999998&#4434.58217741935478, !- Building Unit Feature Value 19
  EPWDataMainsDailyTemps,                 !- Building Unit Feature Name 20
  String,                                 !- Building Unit Feature Data Type 20
  50.07624256468849&#4449.96578526971447&#4449.85758155416446&#4449.751663461543956&#4449.64806235849289&#4449.546808925496684&#4449.44793314780048&#4449.351464306529344&#4449.25743097001691&#4449.16586098534516&#4449.07678147009774&#4448.99021880432938&#4448.906198622753664&#4448.82474580715156&#4448.74588447900294&#4448.66963799234318&#4448.59602892684717&#4448.52507908114243&#4448.45680946635379&#4448.391240299881034&#4448.32839099941178&#4448.2682801771711&#4448.21092563440964&#4448.15634435613202&#4448.10455250606682&#4448.0555654218799&#4448.00939761063225&#4447.96606274448391&#4447.92557365664502&#4447.887942337575474&#4447.85317993143398&#4447.82129673277785&#4447.79230218351441&#4447.76620487010479&#4447.743012521021164&#4447.72273200445806&#4447.70536932629837&#4447.69092962833478&#4447.679417186747074&#4447.67083541083578&#4447.66518684201257&#4447.662473153047586&#4447.66269514757412&#4447.66585275985059&#4447.671945054780025&#4447.680970228187&#4447.69292560735188&#4447.707807651802355&#4447.72561195436194&#4447.74633324245504&#4447.769965379668456&#4447.796501367568595&#4447.82593334777396&#4447.85825260428239&#4447.89344956605218&#4447.931513809836474&#4447.972434063269986&#4448.01619820820726&#4448.062793284311255&#4448.11220549289154&#4448.16442020099054&#4448.219421945717&#4448.27719443882517&#4448.33772057153841&#4448.400982419615794&#4448.4669612486602&#4448.53563751966631&#4448.606990894806955&#4448.6810002434559&#4448.75764364844552&#4448.83689841255736&#4448.918741065243694&#4449.0031473695781&#4449.090092329433006&#4449.17955019688205&#4449.27149447982508&#4449.36589794983356&#4449.462732650213994&#4449.561969904287025&#4449.6635803238798&#4449.76753381802895&#4449.87379960189179&#4449.98234620586291&#4450.09314148489366&#4450.20615262801154&#4450.32134616803691&#4450.43868799149395&#4450.55814334871304&#4450.67967686412157&#4450.803252546720046&#4450.92883380074053&#4451.05638343648407&#4451.18586368133415&#4451.31723619094261&#4451.45046206058504&#4451.585501836681985&#4451.722315528482795&#4451.86086261990847&#4452.00110208155013&#4452.14299238281949&#4452.286491504247756&#4452.43155694992926&#4452.57814576010625&#4452.72621452389102&#4452.875719392121596&#4453.026616090347304&#4453.17885993194017&#4453.33240583132849&#4453.487208317348475&#4453.643221546710095&#4453.80039931757317&#4453.95869508322955&#4454.118061965887556&#4454.278452770554324&#4454.43981999901219&#4454.60211586388484&#4454.765292302789085&#4454.92930099256807&#4455.09409336360172&#4455.25962061419019&#4455.425833725006015&#4455.592683473610705&#4455.76012044903154&#4455.92809506639413&#4456.096557581606504&#4456.265458106090385&#4456.43474662155519&#4456.60437299481049&#4456.774286992612446&#4456.944438296539964&#4457.114776517895976&#4457.285251212629575&#4457.455811896274575&#4457.62640805889998&#4457.796989180068046&#4457.96750474379538&#4458.137904253512836&#4458.308137247019545&#4458.478153311426844&#4458.64790209808757&#4458.817333337506334&#4458.98639685422635&#4459.15504258168842&#4459.3232205770577&#4459.49088103601374&#4459.657974307499636&#4459.82445090842566&#4459.990261538323224&#4460.15535709394477&#4460.3196886838052&#4460.483207642660645&#4460.645865545920216&#4460.80761422398648&#4460.96840577652041&#4461.128192586626696&#4461.28692733495492&#4461.44456301371284&#4461.60105294058722&#4461.75635077256843&#4461.91041051967443&#4462.06318655857029&#4462.21463364607911&#4462.36470693258035&#4462.51336197529165&#4462.660554751430084&#4462.80624167124915&#4462.9503795909474&#4463.092925825445136&#4463.23383816102513&#4463.37307486783386&#4463.510594712239374&#4463.64635696904229&#4463.780321433536116&#4463.91244843341354&#4464.04269884051499&#4464.17103408241607&#4464.29741615385042&#4464.42180762796461&#4464.54417166740178&#4464.6644720352106&#4464.78267310557656&#4464.89873987437224&#4465.01263796952337&#4465.12433366118786&#4465.23379387174455&#4465.34098618558886&#4465.44587885873229&#4465.54844082820318&#4465.64864172124571&#4465.74645186431445&#4465.84184229186192&#4465.93478475491652&#4466.02525172944812&#4466.11321642451904&#4466.19865279021803&#4466.2815355253746&#4466.36184008505171&#4466.43954268781468&#4466.51462032277362&#4466.58705075639804&#4466.65681253910107&#4466.7238850115915&#4466.78824831099188&#4466.8498833767207&#4466.90877195613702&#4466.96489660994582&#4467.01824071736247&#4467.0687884810348&#4467.11652493172134&#4467.1614359327244&#4467.20350818407636&#4467.2427292264785&#4467.27908744499058&#4467.31257207247057&#4467.34317319276317&#4467.37088174363649&#4467.39568951946556&#4467.41758917366259&#4467.4365742208524&#4467.45263903879307&#4467.46577887004094&#4467.47598982335943&#4467.48326887487143&#4467.48761386895477&#4467.48902351888061&#4467.4874974071945&#4467.48303598583993&#4467.47564057602459&#4467.46531336782905&#4467.45205741955822&#4467.43587665683559&#4467.4167758714408&#4467.39476071989056&#4467.36983772176345&#4467.3420142577693&#4467.31129856756348&#4467.2776997473067&#4467.24122774697133&#4467.20189336739486&#4467.1597082570812&#4467.11468490875127&#4467.06683665564319&#4467.01617766756395&#4466.96272294669305&#4466.90648832313975&#4466.84749045025524&#4466.78574679970073&#4466.72127565627355&#4466.65409611249217&#4466.58422806294222&#4466.51169219838478&#4466.43650999962914&#4466.35870373117136&#4466.2782964346009&#4466.19531192177709&#4466.10977476777737&#4466.02171030361976&#4465.9311446087612&#4465.83810450337445&#4465.74261754040548&#4465.64471199741396&#4465.54441686819914&#4465.44176185421358&#4465.3367773557674&#4465.22949446302543&#4465.11994494680023&#4465.00816124914343&#4464.89417647373834&#4464.77802437609657&#4464.65973935356172&#4464.53935643512287&#4464.4169112710411&#4464.29244012229202&#4464.16597984982741&#4464.03756790365917&#4463.90724231176892&#4463.77504166884631&#4463.6410051248596&#4463.505172373461775&#4463.367583640235615&#4463.22827967078128&#4463.087301718649925&#4462.944691533126786&#4462.80049134686757&#4462.65474386339166&#4462.507492244435824&#4462.358780097172314&#4462.20865146129504&#4462.057150795977556&#4461.90432296670695&#4461.750213231997364&#4461.59486722998707&#4461.4383309649232&#4461.28065079353804&#4461.12187341132084&#4460.96204583868952&#4460.80121540706588&#4460.639429744858944&#4460.476736763360236&#4460.31318464255526&#4460.1488218168555&#4459.98369696075506&#4459.817858974416055&#4459.65135696918742&#4459.484240253060975&#4459.316558316069354&#4459.14836081562999&#4458.979697561839565&#4458.81061850272319&#4458.64117370944278&#4458.47141336146898&#4458.30138773172094&#4458.13114717167853&#4457.96074209647115&#4457.79022296994785&#4457.619640289732864&#4457.44904457227127&#4457.27848633786898&#4457.10801609573168&#4456.93768432900698&#4456.76754147983427&#4456.59763793440684&#4456.42802400805043&#4456.258749930322814&#4456.089865830138834&#4455.92142172092519&#4455.75346748580939&#4455.58605286284738&#4455.41922743029409&#4455.253040591921284&#4455.08754156238709&#4454.92277935266159&#4454.758802755512654&#4454.59566033105642&#4454.433400392376676&#4454.27207099121742&#4454.11171990375276&#4453.95239461643851&#4453.794142311949436&#4453.637009855206635&#4453.481043779498876&#4453.32629027270225&#4453.17279516360207&#4453.02060390832103&#4452.86976157685792&#4452.7203128397405&#4452.57230195479675&#4452.42577275404836&#4452.2807686307303&#4452.13733252644026&#4451.995506918421974&#4451.85533380698597&#4451.716854703071526&#4451.580110615953664&#4451.44514204109863&#4451.31198894817149&#4451.18069076919956&#4451.05128638689496&#4450.92381412313984&#4450.79831172763777&#4450.67481636673447&#4450.55336461241139&#4450.43399243145524&#4450.31673517480678&#4450.20162756709195, !- Building Unit Feature Value 20
  EPWDataMainsMonthlyTemps,               !- Building Unit Feature Name 21
  String,                                 !- Building Unit Feature Data Type 21
  48.74588447900294&#4447.671945054780025&#4449.17955019688205&#4452.875719392121596&#4457.796989180068046&#4462.660554751430084&#4466.19865279021803&#4467.48902351888061&#4466.19531192177709&#4462.65474386339166&#4457.79022296994785&#4452.86976157685792, !- Building Unit Feature Value 21
  EPWDataMainsAvgTemp,                    !- Building Unit Feature Name 22
  Double,                                 !- Building Unit Feature Data Type 22
  57.57788958386589,                      !- Building Unit Feature Value 22
  EPWDataGroundMonthlyTemps,              !- Building Unit Feature Name 23
  String,                                 !- Building Unit Feature Data Type 23
  44.08197290927985&#4440.894885684256934&#4440.63665370518229&#4442.14527383112042&#4448.208935610201856&#4454.24942532920625&#4459.49181860884866&#4462.82111671719588&#4463.11898312643705&#4460.436204288141006&#4455.3433774168231&#4449.488581125820524, !- Building Unit Feature Value 23
  EPWDataWSF,                             !- Building Unit Feature Name 24
  Double,                                 !- Building Unit Feature Data Type 24
  0.58999999999999997,                    !- Building Unit Feature Value 24
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Building Unit Feature Name 25
  String,                                 !- Building Unit Feature Data Type 25
  47.4103225806451&#4446.586428571428456&#4455.15032258064512&#4453.70799999999994&#4472.80193548387093&#4488.67599999999996&#4486.18580645161288&#4485.87225806451607&#4482.08199999999992&#4463.18064516129024&#4448.73399999999996&#4448.87935483870961, !- Building Unit Feature Value 25
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Building Unit Feature Name 26
  String,                                 !- Building Unit Feature Data Type 26
  19.347741935483857&#4419.856428571428516&#4430.316129032257997&#4431.111999999999924&#4447.416129032258&#4457.90199999999991&#4459.06387096774191&#4460.956774193548284&#4452.35199999999995&#4438.416129032258&#4427.00199999999998&#4423.029032258064426, !- Building Unit Feature Value 26
  EPWDesignHeatingDrybulb,                !- Building Unit Feature Name 27
  Double,                                 !- Building Unit Feature Data Type 27
  6.7999999999999368,                     !- Building Unit Feature Value 27
  EPWDesignHeatingWindspeed,              !- Building Unit Feature Name 28
  Double,                                 !- Building Unit Feature Data Type 28
  12,                                     !- Building Unit Feature Value 28
  EPWDesignCoolingDrybulb,                !- Building Unit Feature Name 29
  Double,                                 !- Building Unit Feature Data Type 29
  91.75999999999992,                      !- Building Unit Feature Value 29
  EPWDesignCoolingWetbulb,                !- Building Unit Feature Name 30
  Double,                                 !- Building Unit Feature Data Type 30
  60.079999999999977,                     !- Building Unit Feature Value 30
  EPWDesignCoolingHumidityRatio,          !- Building Unit Feature Name 31
  Double,                                 !- Building Unit Feature Data Type 31
  0.0060503921965714127,                  !- Building Unit Feature Value 31
  EPWDesignCoolingWindspeed,              !- Building Unit Feature Name 32
  Double,                                 !- Building Unit Feature Data Type 32
  4.2000000000000002,                     !- Building Unit Feature Value 32
  EPWDesignDailyTemperatureRange,         !- Building Unit Feature Name 33
  Double,                                 !- Building Unit Feature Data Type 33
  27.359999999999996,                     !- Building Unit Feature Value 33
  EPWDesignDehumidDrybulb,                !- Building Unit Feature Name 34
  Double,                                 !- Building Unit Feature Data Type 34
  67.279999999999973,                     !- Building Unit Feature Value 34
  EPWDesignDehumidHumidityRatio,          !- Building Unit Feature Name 35
  Double,                                 !- Building Unit Feature Data Type 35
  0.01229542689927101,                    !- Building Unit Feature Value 35
  EPWDesignCoolingDirectNormal,           !- Building Unit Feature Name 36
  Double,                                 !- Building Unit Feature Data Type 36
  985,                                    !- Building Unit Feature Value 36
  EPWDesignCoolingDiffuseHorizontal,      !- Building Unit Feature Name 37
  Double,                                 !- Building Unit Feature Data Type 37
  84;                                     !- Building Unit Feature Value 37

OS:ClimateZones,
  {43c16462-4874-40e3-9045-d74eb0d59a78}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {57aae3eb-ed19-4d66-9b27-35a75938f90a}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {d28bda95-6399-4af8-971a-e7e9b3881583}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {e3ff4265-4cdf-410a-91e4-eaa0c5e4b2cd}, !- Handle
  6.71220717182217,                       !- January Ground Temperature {C}
  4.94160315792055,                       !- February Ground Temperature {C}
  4.79814094732353,                       !- March Ground Temperature {C}
  5.63626323951138,                       !- April Ground Temperature {C}
  9.00496422788996,                       !- May Ground Temperature {C}
  12.3607918495591,                       !- June Ground Temperature {C}
  15.2732325604715,                       !- July Ground Temperature {C}
  17.1228426206644,                       !- August Ground Temperature {C}
  17.2883239591317,                       !- September Ground Temperature {C}
  15.7978912711895,                       !- October Ground Temperature {C}
  12.9685430093462,                       !- November Ground Temperature {C}
  9.71587840323366;                       !- December Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {c1b1f19b-f64e-4df4-87eb-77a56ccc2528}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:Curve:Biquadratic,
  {1fa691cf-6fcc-4bf4-a933-6c99f1384de4}, !- Handle
  ConstantBiquadratic,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {f3fc34f8-1451-4cdf-a1d3-a6dd3bcb47ba}, !- Handle
  Cool-Cap-fT1,                           !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {16cb3cfb-3166-4e4e-a6ba-60f809440e2d}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {7da1c572-7cd5-47a0-be80-799d5775b9a9}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {a1bb675d-7a5a-4086-adaa-9925bad9210e}, !- Handle
  Cool-Cap-fFF1,                          !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {0e7a021c-44fd-45c4-b713-20ceff7049f7}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Schedule:Constant,
  {615f80a3-6400-439f-ac22-919781b2c8a7}, !- Handle
  Always On Discrete,                     !- Name
  {a143eb37-4cbf-4dec-91b9-7510915638c8}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {a143eb37-4cbf-4dec-91b9-7510915638c8}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Cooling:DX:SingleSpeed,
  {08d4d928-bee3-4405-bc44-966349c7c476}, !- Handle
  residential central ac cooling coil,    !- Name
  {615f80a3-6400-439f-ac22-919781b2c8a7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f3fc34f8-1451-4cdf-a1d3-a6dd3bcb47ba}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a1bb675d-7a5a-4086-adaa-9925bad9210e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {16cb3cfb-3166-4e4e-a6ba-60f809440e2d}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e7a021c-44fd-45c4-b713-20ceff7049f7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7da1c572-7cd5-47a0-be80-799d5775b9a9}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {a9065100-5cc8-4ce6-a04f-8d2bf5ce91e7}, !- Handle
  residential central ac supply fan,      !- Name
  {615f80a3-6400-439f-ac22-919781b2c8a7}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0d9c7dc2-4c79-45df-ac93-9a53b296da5c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {384e27c3-f33d-4f5d-9afa-2e7836bd2ac0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {0d9c7dc2-4c79-45df-ac93-9a53b296da5c}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {384e27c3-f33d-4f5d-9afa-2e7836bd2ac0}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4f933064-1c80-472a-8353-1fa54226ee2b}, !- Handle
  residential central ac unitary system,  !- Name
  Load,                                   !- Control Type
  {778f9b2e-3fcc-4436-9c61-5f7d94d51ea8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {615f80a3-6400-439f-ac22-919781b2c8a7}, !- Availability Schedule Name
  {c0d682ed-1893-4f2a-b9fb-83ec559f3ce0}, !- Air Inlet Node Name
  {8a812eb8-4f92-4698-942f-6edf8c6480a3}, !- Air Outlet Node Name
  {a9065100-5cc8-4ce6-a04f-8d2bf5ce91e7}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a382b63d-a599-45ee-9307-b824475636bb}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {08d4d928-bee3-4405-bc44-966349c7c476}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  1e-007,                                 !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Schedule:Constant,
  {a382b63d-a599-45ee-9307-b824475636bb}, !- Handle
  Always Off Discrete,                    !- Name
  {bbdea32b-e108-47fd-b504-689326d6b8a6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {bbdea32b-e108-47fd-b504-689326d6b8a6}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {c43613c8-d12c-4af3-9dc6-37344f208469}, !- Handle
  residential central ac central air system, !- Name
  ,                                       !- Controller List Name
  {615f80a3-6400-439f-ac22-919781b2c8a7}, !- Availability Schedule
  {d9ff3627-06d3-4fbb-b437-5bb3b7bde9c5}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a2751631-ffef-4e6b-a8f9-26b8eb8929f5}, !- Supply Side Inlet Node Name
  {9c14b629-7c1f-4576-b952-0d23d9103d1c}, !- Demand Side Outlet Node Name
  {5570a6dc-91a6-435c-b0d7-9e2a066783c2}, !- Demand Side Inlet Node A
  {87151c1e-a031-40de-b308-b4f7658b9f03}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fe65efc9-bb0a-4310-9a76-e9905b83ab55}, !- Demand Mixer Name
  {29f6c565-f4c2-4985-be8d-10884e1ae425}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {47b27d75-9cf4-4b5d-929f-e534e0365251}, !- Handle
  Node 6,                                 !- Name
  {a2751631-ffef-4e6b-a8f9-26b8eb8929f5}, !- Inlet Port
  {c0d682ed-1893-4f2a-b9fb-83ec559f3ce0}; !- Outlet Port

OS:Node,
  {e73b2e1c-fde2-43d7-b84f-7f1bf5dd7a32}, !- Handle
  Node 7,                                 !- Name
  {8a812eb8-4f92-4698-942f-6edf8c6480a3}, !- Inlet Port
  {87151c1e-a031-40de-b308-b4f7658b9f03}; !- Outlet Port

OS:Connection,
  {a2751631-ffef-4e6b-a8f9-26b8eb8929f5}, !- Handle
  {f638371b-1cd0-4578-b41f-9557782631d6}, !- Name
  {c43613c8-d12c-4af3-9dc6-37344f208469}, !- Source Object
  8,                                      !- Outlet Port
  {47b27d75-9cf4-4b5d-929f-e534e0365251}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87151c1e-a031-40de-b308-b4f7658b9f03}, !- Handle
  {8d1d4ecc-07c4-4ed3-96e6-e990a231c571}, !- Name
  {e73b2e1c-fde2-43d7-b84f-7f1bf5dd7a32}, !- Source Object
  3,                                      !- Outlet Port
  {c43613c8-d12c-4af3-9dc6-37344f208469}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4e4f00e0-44d0-49db-9bf4-5fca2d9bd1fa}, !- Handle
  Node 8,                                 !- Name
  {5570a6dc-91a6-435c-b0d7-9e2a066783c2}, !- Inlet Port
  {442650fd-66aa-42dd-91f7-adfb5a5e0cb1}; !- Outlet Port

OS:Node,
  {f69858ac-5910-499d-8373-e71f3109fbc8}, !- Handle
  Node 9,                                 !- Name
  {bc03869a-c10d-410d-b18b-b01e02391df5}, !- Inlet Port
  {9c14b629-7c1f-4576-b952-0d23d9103d1c}; !- Outlet Port

OS:Node,
  {64a431d2-d5a2-4325-a3d3-46b142df8ba6}, !- Handle
  Node 10,                                !- Name
  {981b729a-70f1-4979-9ead-9812e7b24949}, !- Inlet Port
  {4d274a7e-31c8-44e5-afb1-8130a807126b}; !- Outlet Port

OS:Connection,
  {5570a6dc-91a6-435c-b0d7-9e2a066783c2}, !- Handle
  {d83a0762-842d-471d-8ae6-86ee927b9a7d}, !- Name
  {c43613c8-d12c-4af3-9dc6-37344f208469}, !- Source Object
  10,                                     !- Outlet Port
  {4e4f00e0-44d0-49db-9bf4-5fca2d9bd1fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c14b629-7c1f-4576-b952-0d23d9103d1c}, !- Handle
  {98b5d266-0077-4c01-bb06-a71d601844a7}, !- Name
  {f69858ac-5910-499d-8373-e71f3109fbc8}, !- Source Object
  3,                                      !- Outlet Port
  {c43613c8-d12c-4af3-9dc6-37344f208469}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {29f6c565-f4c2-4985-be8d-10884e1ae425}, !- Handle
  residential central ac zone splitter,   !- Name
  {442650fd-66aa-42dd-91f7-adfb5a5e0cb1}, !- Inlet Node Name
  {215e9280-b8d2-4d19-91c9-57a5ccd3952b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fe65efc9-bb0a-4310-9a76-e9905b83ab55}, !- Handle
  residential central ac zone mixer,      !- Name
  {bc03869a-c10d-410d-b18b-b01e02391df5}, !- Outlet Node Name
  {9cdc6663-80ec-454b-a1dd-b5d0bbe65cf0}; !- Inlet Node Name 1

OS:Connection,
  {442650fd-66aa-42dd-91f7-adfb5a5e0cb1}, !- Handle
  {8e0bf83b-c4e9-41ab-b94c-9448a24c8628}, !- Name
  {4e4f00e0-44d0-49db-9bf4-5fca2d9bd1fa}, !- Source Object
  3,                                      !- Outlet Port
  {29f6c565-f4c2-4985-be8d-10884e1ae425}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc03869a-c10d-410d-b18b-b01e02391df5}, !- Handle
  {2cb86f33-ab27-432c-a7f8-b30848caebf7}, !- Name
  {fe65efc9-bb0a-4310-9a76-e9905b83ab55}, !- Source Object
  2,                                      !- Outlet Port
  {f69858ac-5910-499d-8373-e71f3109fbc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3592d969-596e-41a3-95ae-81f562eba205}, !- Handle
  {c43613c8-d12c-4af3-9dc6-37344f208469}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d9ff3627-06d3-4fbb-b437-5bb3b7bde9c5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {c0d682ed-1893-4f2a-b9fb-83ec559f3ce0}, !- Handle
  {951b28e3-187c-4b69-b921-646aed3e9467}, !- Name
  {47b27d75-9cf4-4b5d-929f-e534e0365251}, !- Source Object
  3,                                      !- Outlet Port
  {4f933064-1c80-472a-8353-1fa54226ee2b}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {8a812eb8-4f92-4698-942f-6edf8c6480a3}, !- Handle
  {da12f628-6d24-45f3-8d79-61c8c5f64aad}, !- Name
  {4f933064-1c80-472a-8353-1fa54226ee2b}, !- Source Object
  7,                                      !- Outlet Port
  {e73b2e1c-fde2-43d7-b84f-7f1bf5dd7a32}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6c4c6087-2e93-44bb-b399-5e11cbc1daf7}, !- Handle
  residential central ac living zone direct air, !- Name
  {615f80a3-6400-439f-ac22-919781b2c8a7}, !- Availability Schedule Name
  {215e9280-b8d2-4d19-91c9-57a5ccd3952b}, !- Inlet Air Node Name
  {981b729a-70f1-4979-9ead-9812e7b24949}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b641517c-7b77-48dc-b30b-21a1f9f45a0d}, !- Handle
  Node 11,                                !- Name
  {959ab8d2-5bea-4240-aa6b-098ace4ce525}, !- Inlet Port
  {9cdc6663-80ec-454b-a1dd-b5d0bbe65cf0}; !- Outlet Port

OS:Connection,
  {4d274a7e-31c8-44e5-afb1-8130a807126b}, !- Handle
  {198c3389-74dd-48c6-8401-5c8b65f07bde}, !- Name
  {64a431d2-d5a2-4325-a3d3-46b142df8ba6}, !- Source Object
  3,                                      !- Outlet Port
  {60dac8b6-18be-490d-8ff2-447af0e942f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {959ab8d2-5bea-4240-aa6b-098ace4ce525}, !- Handle
  {fdf0e593-85e6-4644-b939-fd79b7e3705c}, !- Name
  {778f9b2e-3fcc-4436-9c61-5f7d94d51ea8}, !- Source Object
  12,                                     !- Outlet Port
  {b641517c-7b77-48dc-b30b-21a1f9f45a0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cdc6663-80ec-454b-a1dd-b5d0bbe65cf0}, !- Handle
  {b5e0f8a3-ce26-4275-9c7c-81dff4e9599b}, !- Name
  {b641517c-7b77-48dc-b30b-21a1f9f45a0d}, !- Source Object
  3,                                      !- Outlet Port
  {fe65efc9-bb0a-4310-9a76-e9905b83ab55}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {215e9280-b8d2-4d19-91c9-57a5ccd3952b}, !- Handle
  {8662a72f-4478-4c0f-b1a3-7dc2c3cc7515}, !- Name
  {29f6c565-f4c2-4985-be8d-10884e1ae425}, !- Source Object
  3,                                      !- Outlet Port
  {6c4c6087-2e93-44bb-b399-5e11cbc1daf7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {981b729a-70f1-4979-9ead-9812e7b24949}, !- Handle
  {6492c366-945f-4218-974f-6a2ff16200b0}, !- Name
  {6c4c6087-2e93-44bb-b399-5e11cbc1daf7}, !- Source Object
  4,                                      !- Outlet Port
  {64a431d2-d5a2-4325-a3d3-46b142df8ba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {48bcefac-2bb0-4935-8ab9-d7a01c770005}, !- Handle
  ConstantBiquadratic 1,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {30ddc1d5-ee89-41ab-95f2-bbb22d6f6337}, !- Handle
  Cool-Cap-fT1 1,                         !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {b3d04608-0ebb-4112-b009-410deec36f78}, !- Handle
  Cool-EIR-fT1 1,                         !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {14fed988-86fc-4fd4-a8c9-5fda05edef0f}, !- Handle
  Cool-PLF-fPLR1 1,                       !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {2ac5a754-b018-4745-8b40-191076f0cc7b}, !- Handle
  Cool-Cap-fFF1 1,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {679ac04c-9947-4064-b0c6-a90b821efbfc}, !- Handle
  Cool-EIR-fFF1 1,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {9e046a75-e98c-4174-abfb-3329f3c690a7}, !- Handle
  residential central ac|unit 2 cooling coil, !- Name
  {615f80a3-6400-439f-ac22-919781b2c8a7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {30ddc1d5-ee89-41ab-95f2-bbb22d6f6337}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2ac5a754-b018-4745-8b40-191076f0cc7b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3d04608-0ebb-4112-b009-410deec36f78}, !- Energy Input Ratio Function of Temperature Curve Name
  {679ac04c-9947-4064-b0c6-a90b821efbfc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {14fed988-86fc-4fd4-a8c9-5fda05edef0f}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {dcae0fba-9b8e-46ba-9a3f-c6a9714aa804}, !- Handle
  residential central ac|unit 2 supply fan, !- Name
  {615f80a3-6400-439f-ac22-919781b2c8a7}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {88b41cd8-0a2b-4afc-bec4-f1017974cead}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4df0295a-4e09-4542-9155-37270a175a35}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {88b41cd8-0a2b-4afc-bec4-f1017974cead}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4df0295a-4e09-4542-9155-37270a175a35}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {25fe7c8a-1283-4f19-be15-31e30d97d104}, !- Handle
  residential central ac|unit 2 unitary system, !- Name
  Load,                                   !- Control Type
  {2e4d3495-4312-42cd-9c0a-e849e3d3f2ae}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {615f80a3-6400-439f-ac22-919781b2c8a7}, !- Availability Schedule Name
  {36bdc4cd-bf79-408c-987a-52e09c07627c}, !- Air Inlet Node Name
  {df9b06f5-34bf-419e-93c0-2133afdd4141}, !- Air Outlet Node Name
  {dcae0fba-9b8e-46ba-9a3f-c6a9714aa804}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a382b63d-a599-45ee-9307-b824475636bb}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9e046a75-e98c-4174-abfb-3329f3c690a7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  1e-007,                                 !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {2240d189-ae7c-48a7-b011-41475b75c95d}, !- Handle
  residential central ac|unit 2 central air system, !- Name
  ,                                       !- Controller List Name
  {615f80a3-6400-439f-ac22-919781b2c8a7}, !- Availability Schedule
  {86c0a4e6-e7a8-4105-98ae-2dc86c55fcc6}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {84cb6f49-2c00-4eda-a83e-509cf57d27c0}, !- Supply Side Inlet Node Name
  {c2e12214-cee8-42ae-8fe5-ec1fe29892eb}, !- Demand Side Outlet Node Name
  {e7086ab1-2e16-4632-bc53-b40d71be3a2f}, !- Demand Side Inlet Node A
  {e51bdfb2-e245-49ec-a728-b016b455e892}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9131b9cb-7819-4e4f-bb1e-8e1e60180b68}, !- Demand Mixer Name
  {3ef16480-2664-40ab-9e05-793c3ddf16dc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f00e3d1c-6c2f-46b1-b90e-65b112b75651}, !- Handle
  Node 12,                                !- Name
  {84cb6f49-2c00-4eda-a83e-509cf57d27c0}, !- Inlet Port
  {36bdc4cd-bf79-408c-987a-52e09c07627c}; !- Outlet Port

OS:Node,
  {4c7eb2ca-1acb-47f5-b508-7eb7fad0e2fc}, !- Handle
  Node 13,                                !- Name
  {df9b06f5-34bf-419e-93c0-2133afdd4141}, !- Inlet Port
  {e51bdfb2-e245-49ec-a728-b016b455e892}; !- Outlet Port

OS:Connection,
  {84cb6f49-2c00-4eda-a83e-509cf57d27c0}, !- Handle
  {ba3209f4-810b-455c-b0ed-13d79bc33dbe}, !- Name
  {2240d189-ae7c-48a7-b011-41475b75c95d}, !- Source Object
  8,                                      !- Outlet Port
  {f00e3d1c-6c2f-46b1-b90e-65b112b75651}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e51bdfb2-e245-49ec-a728-b016b455e892}, !- Handle
  {eff8c835-6457-4d5c-a6ad-310840d077b0}, !- Name
  {4c7eb2ca-1acb-47f5-b508-7eb7fad0e2fc}, !- Source Object
  3,                                      !- Outlet Port
  {2240d189-ae7c-48a7-b011-41475b75c95d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {945626b1-d083-44ce-a8a0-de1e92c3a6e8}, !- Handle
  Node 14,                                !- Name
  {e7086ab1-2e16-4632-bc53-b40d71be3a2f}, !- Inlet Port
  {8608d045-8056-4e70-8cee-86436f41bb1c}; !- Outlet Port

OS:Node,
  {439581a8-edcf-49e3-abc4-465b2f863859}, !- Handle
  Node 15,                                !- Name
  {d5fc36fb-f042-4485-8807-e1d7be2ebe67}, !- Inlet Port
  {c2e12214-cee8-42ae-8fe5-ec1fe29892eb}; !- Outlet Port

OS:Node,
  {c258563d-d027-4190-8e48-91604253ec5d}, !- Handle
  Node 16,                                !- Name
  {f8caaac3-1617-42a1-933c-cff86440048b}, !- Inlet Port
  {8a5fa0dd-f509-40b7-8cb9-1529910a55b4}; !- Outlet Port

OS:Connection,
  {e7086ab1-2e16-4632-bc53-b40d71be3a2f}, !- Handle
  {217b244c-a0c0-4495-afc9-58767594ccf0}, !- Name
  {2240d189-ae7c-48a7-b011-41475b75c95d}, !- Source Object
  10,                                     !- Outlet Port
  {945626b1-d083-44ce-a8a0-de1e92c3a6e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2e12214-cee8-42ae-8fe5-ec1fe29892eb}, !- Handle
  {199b4495-0cb2-4ee4-9541-72168805ffdf}, !- Name
  {439581a8-edcf-49e3-abc4-465b2f863859}, !- Source Object
  3,                                      !- Outlet Port
  {2240d189-ae7c-48a7-b011-41475b75c95d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3ef16480-2664-40ab-9e05-793c3ddf16dc}, !- Handle
  residential central ac|unit 2 zone splitter, !- Name
  {8608d045-8056-4e70-8cee-86436f41bb1c}, !- Inlet Node Name
  {6540311f-470d-4a56-8e55-260f27b88ef7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9131b9cb-7819-4e4f-bb1e-8e1e60180b68}, !- Handle
  residential central ac|unit 2 zone mixer, !- Name
  {d5fc36fb-f042-4485-8807-e1d7be2ebe67}, !- Outlet Node Name
  {78b17f10-ea20-43c7-b561-f2f25f4ee4bf}; !- Inlet Node Name 1

OS:Connection,
  {8608d045-8056-4e70-8cee-86436f41bb1c}, !- Handle
  {cad34254-51a2-4e67-b23a-d13c9e636cfc}, !- Name
  {945626b1-d083-44ce-a8a0-de1e92c3a6e8}, !- Source Object
  3,                                      !- Outlet Port
  {3ef16480-2664-40ab-9e05-793c3ddf16dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5fc36fb-f042-4485-8807-e1d7be2ebe67}, !- Handle
  {f98360c4-2dba-43c2-b7e6-5c17ba01aa53}, !- Name
  {9131b9cb-7819-4e4f-bb1e-8e1e60180b68}, !- Source Object
  2,                                      !- Outlet Port
  {439581a8-edcf-49e3-abc4-465b2f863859}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6d865ea5-15fc-4ef8-856f-aead5c9e3960}, !- Handle
  {2240d189-ae7c-48a7-b011-41475b75c95d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {86c0a4e6-e7a8-4105-98ae-2dc86c55fcc6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Connection,
  {36bdc4cd-bf79-408c-987a-52e09c07627c}, !- Handle
  {92d17d09-54d3-4f52-9f6d-ec19f8f2824c}, !- Name
  {f00e3d1c-6c2f-46b1-b90e-65b112b75651}, !- Source Object
  3,                                      !- Outlet Port
  {25fe7c8a-1283-4f19-be15-31e30d97d104}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {df9b06f5-34bf-419e-93c0-2133afdd4141}, !- Handle
  {4e2345a9-391e-489d-bfcd-6396bf440d99}, !- Name
  {25fe7c8a-1283-4f19-be15-31e30d97d104}, !- Source Object
  7,                                      !- Outlet Port
  {4c7eb2ca-1acb-47f5-b508-7eb7fad0e2fc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {465739de-bf93-425f-834b-11f0a5683845}, !- Handle
  residential central ac|unit 2 living zone|unit 2 direct air, !- Name
  {615f80a3-6400-439f-ac22-919781b2c8a7}, !- Availability Schedule Name
  {6540311f-470d-4a56-8e55-260f27b88ef7}, !- Inlet Air Node Name
  {f8caaac3-1617-42a1-933c-cff86440048b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c20b5c47-af06-4883-96ec-c80189e4e973}, !- Handle
  Node 17,                                !- Name
  {8cbb5234-c876-46ae-975a-f475d811d254}, !- Inlet Port
  {78b17f10-ea20-43c7-b561-f2f25f4ee4bf}; !- Outlet Port

OS:Connection,
  {8a5fa0dd-f509-40b7-8cb9-1529910a55b4}, !- Handle
  {dfb37cc7-401a-46e2-8dec-4ffc804d230a}, !- Name
  {c258563d-d027-4190-8e48-91604253ec5d}, !- Source Object
  3,                                      !- Outlet Port
  {ee8b38e1-6ad5-46fd-95f5-cf5a4b298c36}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8cbb5234-c876-46ae-975a-f475d811d254}, !- Handle
  {6a596bc8-2a89-4778-a248-22ba8582d3e3}, !- Name
  {2e4d3495-4312-42cd-9c0a-e849e3d3f2ae}, !- Source Object
  12,                                     !- Outlet Port
  {c20b5c47-af06-4883-96ec-c80189e4e973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78b17f10-ea20-43c7-b561-f2f25f4ee4bf}, !- Handle
  {ea6d5728-40e7-4ce6-990c-aee09bdbcb94}, !- Name
  {c20b5c47-af06-4883-96ec-c80189e4e973}, !- Source Object
  3,                                      !- Outlet Port
  {9131b9cb-7819-4e4f-bb1e-8e1e60180b68}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6540311f-470d-4a56-8e55-260f27b88ef7}, !- Handle
  {d787c1a9-29af-4531-b697-9eb998a60cd7}, !- Name
  {3ef16480-2664-40ab-9e05-793c3ddf16dc}, !- Source Object
  3,                                      !- Outlet Port
  {465739de-bf93-425f-834b-11f0a5683845}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8caaac3-1617-42a1-933c-cff86440048b}, !- Handle
  {fe182615-80d9-4a7c-9594-3d4f03d78f64}, !- Name
  {465739de-bf93-425f-834b-11f0a5683845}, !- Source Object
  4,                                      !- Outlet Port
  {c258563d-d027-4190-8e48-91604253ec5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {b0e94e72-4391-4c2d-9837-2a32cb272d87}, !- Handle
  ConstantBiquadratic 2,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {0a7a3cb2-2b3e-477c-af91-9099871e1b8b}, !- Handle
  Cool-Cap-fT1 2,                         !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {b0bfc21c-c0bd-4e03-b6a8-190a1de43544}, !- Handle
  Cool-EIR-fT1 2,                         !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {497ebcee-d336-4caa-883b-b47f7f3efdff}, !- Handle
  Cool-PLF-fPLR1 2,                       !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {4837b5f1-8898-409e-89d8-ecc07cc9441c}, !- Handle
  Cool-Cap-fFF1 2,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ca8b3d11-0ce4-4c74-b7a0-ad5449d989c6}, !- Handle
  Cool-EIR-fFF1 2,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {0caebd31-c57a-43ab-b2f2-38bc351f574f}, !- Handle
  residential central ac|unit 3 cooling coil, !- Name
  {615f80a3-6400-439f-ac22-919781b2c8a7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0a7a3cb2-2b3e-477c-af91-9099871e1b8b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4837b5f1-8898-409e-89d8-ecc07cc9441c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b0bfc21c-c0bd-4e03-b6a8-190a1de43544}, !- Energy Input Ratio Function of Temperature Curve Name
  {ca8b3d11-0ce4-4c74-b7a0-ad5449d989c6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {497ebcee-d336-4caa-883b-b47f7f3efdff}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {b86e1f85-926b-4ac2-a836-c4a3bb2c092a}, !- Handle
  residential central ac|unit 3 supply fan, !- Name
  {615f80a3-6400-439f-ac22-919781b2c8a7}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5016dd2b-4f83-4f93-b12f-7a1e7df1c913}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bbc147a4-99b0-48af-ad2e-88a08062870b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {5016dd2b-4f83-4f93-b12f-7a1e7df1c913}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bbc147a4-99b0-48af-ad2e-88a08062870b}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ba6df484-a4ed-4f11-bc64-1f6ac98c66cc}, !- Handle
  residential central ac|unit 3 unitary system, !- Name
  Load,                                   !- Control Type
  {50443e3d-6407-4d28-9b9d-1346ae14e96e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {615f80a3-6400-439f-ac22-919781b2c8a7}, !- Availability Schedule Name
  {b93af706-d564-45c6-9fb2-9b83865a5a48}, !- Air Inlet Node Name
  {f3edd30b-1c76-429e-bbb0-ed5718e11d2a}, !- Air Outlet Node Name
  {b86e1f85-926b-4ac2-a836-c4a3bb2c092a}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a382b63d-a599-45ee-9307-b824475636bb}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0caebd31-c57a-43ab-b2f2-38bc351f574f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  1e-007,                                 !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {dc3eec10-7495-4c60-8082-81fceec7442c}, !- Handle
  residential central ac|unit 3 central air system, !- Name
  ,                                       !- Controller List Name
  {615f80a3-6400-439f-ac22-919781b2c8a7}, !- Availability Schedule
  {0744dfd2-56ba-402f-9e98-029100e92fca}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {77819423-894c-4b57-80e6-1a29e324502f}, !- Supply Side Inlet Node Name
  {d1a6af9d-2849-43f5-8b53-fc226869ea38}, !- Demand Side Outlet Node Name
  {dd7ae928-fc26-40ad-82ab-47b72cc863ce}, !- Demand Side Inlet Node A
  {f04fac85-41b5-440c-ae68-6d24d344a1c6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d41e9f38-865e-4441-be48-e3118dfc36b1}, !- Demand Mixer Name
  {9d30dcdb-534c-41f6-bc02-dafb011c2b23}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a51ea37c-fd6a-46f4-b22f-db1d0ace488f}, !- Handle
  Node 18,                                !- Name
  {77819423-894c-4b57-80e6-1a29e324502f}, !- Inlet Port
  {b93af706-d564-45c6-9fb2-9b83865a5a48}; !- Outlet Port

OS:Node,
  {fb7921a5-ae84-4577-8b28-00e7abbb741b}, !- Handle
  Node 19,                                !- Name
  {f3edd30b-1c76-429e-bbb0-ed5718e11d2a}, !- Inlet Port
  {f04fac85-41b5-440c-ae68-6d24d344a1c6}; !- Outlet Port

OS:Connection,
  {77819423-894c-4b57-80e6-1a29e324502f}, !- Handle
  {7a0a41d5-3fbb-4e0a-a6ac-2bdc7957dc7d}, !- Name
  {dc3eec10-7495-4c60-8082-81fceec7442c}, !- Source Object
  8,                                      !- Outlet Port
  {a51ea37c-fd6a-46f4-b22f-db1d0ace488f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f04fac85-41b5-440c-ae68-6d24d344a1c6}, !- Handle
  {481fed2b-0ac7-4368-9cef-3b955df2c887}, !- Name
  {fb7921a5-ae84-4577-8b28-00e7abbb741b}, !- Source Object
  3,                                      !- Outlet Port
  {dc3eec10-7495-4c60-8082-81fceec7442c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d24840fa-fe1e-4a8d-8cc5-97a5255a05ae}, !- Handle
  Node 20,                                !- Name
  {dd7ae928-fc26-40ad-82ab-47b72cc863ce}, !- Inlet Port
  {f845f23e-c533-48d5-9b1a-531c89942710}; !- Outlet Port

OS:Node,
  {a81433bc-f7a0-4691-a843-a9b2f077c530}, !- Handle
  Node 21,                                !- Name
  {2e2075ba-7383-4617-a7c0-28daf1cebda9}, !- Inlet Port
  {d1a6af9d-2849-43f5-8b53-fc226869ea38}; !- Outlet Port

OS:Node,
  {08384d15-0e6d-494c-b7fc-b6f3b1b987fe}, !- Handle
  Node 22,                                !- Name
  {96974cb7-9b3c-418c-9ccf-166170835155}, !- Inlet Port
  {4a4f559f-d637-4cc8-a4d0-1c837faee035}; !- Outlet Port

OS:Connection,
  {dd7ae928-fc26-40ad-82ab-47b72cc863ce}, !- Handle
  {2c28eeb2-d7de-47a0-acf2-a589519d9889}, !- Name
  {dc3eec10-7495-4c60-8082-81fceec7442c}, !- Source Object
  10,                                     !- Outlet Port
  {d24840fa-fe1e-4a8d-8cc5-97a5255a05ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1a6af9d-2849-43f5-8b53-fc226869ea38}, !- Handle
  {cc1dc816-1bf9-49bf-ba6f-3cd96dc35d37}, !- Name
  {a81433bc-f7a0-4691-a843-a9b2f077c530}, !- Source Object
  3,                                      !- Outlet Port
  {dc3eec10-7495-4c60-8082-81fceec7442c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9d30dcdb-534c-41f6-bc02-dafb011c2b23}, !- Handle
  residential central ac|unit 3 zone splitter, !- Name
  {f845f23e-c533-48d5-9b1a-531c89942710}, !- Inlet Node Name
  {ff04d5d6-58c7-486d-ae50-a7ce101dd589}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d41e9f38-865e-4441-be48-e3118dfc36b1}, !- Handle
  residential central ac|unit 3 zone mixer, !- Name
  {2e2075ba-7383-4617-a7c0-28daf1cebda9}, !- Outlet Node Name
  {53524a42-26a2-4592-80da-7c9ed511fa66}; !- Inlet Node Name 1

OS:Connection,
  {f845f23e-c533-48d5-9b1a-531c89942710}, !- Handle
  {b23bb38c-9bfe-45b7-88ed-e42f64dc05de}, !- Name
  {d24840fa-fe1e-4a8d-8cc5-97a5255a05ae}, !- Source Object
  3,                                      !- Outlet Port
  {9d30dcdb-534c-41f6-bc02-dafb011c2b23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e2075ba-7383-4617-a7c0-28daf1cebda9}, !- Handle
  {8e1c4162-e62b-4215-9039-978fa41b3b09}, !- Name
  {d41e9f38-865e-4441-be48-e3118dfc36b1}, !- Source Object
  2,                                      !- Outlet Port
  {a81433bc-f7a0-4691-a843-a9b2f077c530}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c3913f72-9c8b-4296-90db-85a64d0f9a24}, !- Handle
  {dc3eec10-7495-4c60-8082-81fceec7442c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0744dfd2-56ba-402f-9e98-029100e92fca}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Connection,
  {b93af706-d564-45c6-9fb2-9b83865a5a48}, !- Handle
  {09c9e0a6-bcf3-4267-b2c1-51e3d997ce50}, !- Name
  {a51ea37c-fd6a-46f4-b22f-db1d0ace488f}, !- Source Object
  3,                                      !- Outlet Port
  {ba6df484-a4ed-4f11-bc64-1f6ac98c66cc}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {f3edd30b-1c76-429e-bbb0-ed5718e11d2a}, !- Handle
  {9fc283d1-62fb-45b8-86f6-8d18caa08dd6}, !- Name
  {ba6df484-a4ed-4f11-bc64-1f6ac98c66cc}, !- Source Object
  7,                                      !- Outlet Port
  {fb7921a5-ae84-4577-8b28-00e7abbb741b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {48d6a294-31c7-480e-a8d9-6fd225355f66}, !- Handle
  residential central ac|unit 3 living zone|unit 3 direct air, !- Name
  {615f80a3-6400-439f-ac22-919781b2c8a7}, !- Availability Schedule Name
  {ff04d5d6-58c7-486d-ae50-a7ce101dd589}, !- Inlet Air Node Name
  {96974cb7-9b3c-418c-9ccf-166170835155}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ab700758-1d8a-432c-9f00-e255d5a56c06}, !- Handle
  Node 23,                                !- Name
  {90f894da-ceaa-4d1c-a676-da3287cc1a7f}, !- Inlet Port
  {53524a42-26a2-4592-80da-7c9ed511fa66}; !- Outlet Port

OS:Connection,
  {4a4f559f-d637-4cc8-a4d0-1c837faee035}, !- Handle
  {969681bc-e278-4370-bf2d-7849b35c935c}, !- Name
  {08384d15-0e6d-494c-b7fc-b6f3b1b987fe}, !- Source Object
  3,                                      !- Outlet Port
  {0d9dbb8a-1896-4ee7-ab74-266b38a6a8ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {90f894da-ceaa-4d1c-a676-da3287cc1a7f}, !- Handle
  {04d4bd96-0337-4d79-8b2d-5f24b83e5ac4}, !- Name
  {50443e3d-6407-4d28-9b9d-1346ae14e96e}, !- Source Object
  12,                                     !- Outlet Port
  {ab700758-1d8a-432c-9f00-e255d5a56c06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53524a42-26a2-4592-80da-7c9ed511fa66}, !- Handle
  {c9474579-0620-44dd-ad46-6700b9b56f89}, !- Name
  {ab700758-1d8a-432c-9f00-e255d5a56c06}, !- Source Object
  3,                                      !- Outlet Port
  {d41e9f38-865e-4441-be48-e3118dfc36b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff04d5d6-58c7-486d-ae50-a7ce101dd589}, !- Handle
  {93cdbe96-7cff-4412-9e9d-117e3cb2f967}, !- Name
  {9d30dcdb-534c-41f6-bc02-dafb011c2b23}, !- Source Object
  3,                                      !- Outlet Port
  {48d6a294-31c7-480e-a8d9-6fd225355f66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {96974cb7-9b3c-418c-9ccf-166170835155}, !- Handle
  {1e45deda-0759-4e7f-9db9-8c3aba8bc573}, !- Name
  {48d6a294-31c7-480e-a8d9-6fd225355f66}, !- Source Object
  4,                                      !- Outlet Port
  {08384d15-0e6d-494c-b7fc-b6f3b1b987fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {5dbb696c-2956-4557-824d-06892ed00997}, !- Handle
  ConstantBiquadratic 3,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {749a0541-f5c3-4971-b060-fb812f180fb2}, !- Handle
  Cool-Cap-fT1 3,                         !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {95c36ca3-9afa-445a-b09e-1f564dd31d4b}, !- Handle
  Cool-EIR-fT1 3,                         !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {fcd27d3f-cbc7-4810-b713-bb8bedd52079}, !- Handle
  Cool-PLF-fPLR1 3,                       !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {cf975c3f-1868-45ca-88b6-2c5c76c557d1}, !- Handle
  Cool-Cap-fFF1 3,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {2ba51d06-1ab1-4dcf-a364-ba5241421fd7}, !- Handle
  Cool-EIR-fFF1 3,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {6a888e99-ca3b-43b5-b9d9-7e39555562cb}, !- Handle
  residential central ac|unit 4 cooling coil, !- Name
  {615f80a3-6400-439f-ac22-919781b2c8a7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {749a0541-f5c3-4971-b060-fb812f180fb2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cf975c3f-1868-45ca-88b6-2c5c76c557d1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {95c36ca3-9afa-445a-b09e-1f564dd31d4b}, !- Energy Input Ratio Function of Temperature Curve Name
  {2ba51d06-1ab1-4dcf-a364-ba5241421fd7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fcd27d3f-cbc7-4810-b713-bb8bedd52079}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {f174c2f8-b3f1-4e18-81a7-21fcc951ecca}, !- Handle
  residential central ac|unit 4 supply fan, !- Name
  {615f80a3-6400-439f-ac22-919781b2c8a7}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5b0a7d4c-df16-40f7-aea7-3bf89198098b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {353b3185-ce83-408b-a81a-89087abe5816}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {5b0a7d4c-df16-40f7-aea7-3bf89198098b}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {353b3185-ce83-408b-a81a-89087abe5816}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c8eb359c-8be3-4509-8962-c3b6b47defed}, !- Handle
  residential central ac|unit 4 unitary system, !- Name
  Load,                                   !- Control Type
  {283fd119-b016-435b-8332-7eb38aa1f7f2}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {615f80a3-6400-439f-ac22-919781b2c8a7}, !- Availability Schedule Name
  {b8e1398c-a359-4ca5-bf79-66f8564b280d}, !- Air Inlet Node Name
  {2d5aaf3f-213f-490b-8cc3-d382a3871b42}, !- Air Outlet Node Name
  {f174c2f8-b3f1-4e18-81a7-21fcc951ecca}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a382b63d-a599-45ee-9307-b824475636bb}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6a888e99-ca3b-43b5-b9d9-7e39555562cb}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  1e-007,                                 !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {cd8eb865-c79d-4dc8-bef5-c3bc00d4bfe1}, !- Handle
  residential central ac|unit 4 central air system, !- Name
  ,                                       !- Controller List Name
  {615f80a3-6400-439f-ac22-919781b2c8a7}, !- Availability Schedule
  {af2e6cf9-523e-45f8-9c02-146f6eaa846c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a9b22ca5-42a3-40b3-8c4b-d1da11ee4721}, !- Supply Side Inlet Node Name
  {e2d7d43e-d3a0-461a-9503-22c34114874d}, !- Demand Side Outlet Node Name
  {b2917d18-603b-47b6-8333-01488540b64a}, !- Demand Side Inlet Node A
  {8f86614b-4bf0-4afe-a90b-0c4214f5c8c9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e5cb50f3-0d65-42f0-8169-5594e5d57de5}, !- Demand Mixer Name
  {646db7d1-c14a-4dad-9750-06337f991b2d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {023dbd7a-220a-4466-a8df-8e5b63dc7438}, !- Handle
  Node 24,                                !- Name
  {a9b22ca5-42a3-40b3-8c4b-d1da11ee4721}, !- Inlet Port
  {b8e1398c-a359-4ca5-bf79-66f8564b280d}; !- Outlet Port

OS:Node,
  {e97b4c77-ab22-4cb2-b171-cba7416fe808}, !- Handle
  Node 25,                                !- Name
  {2d5aaf3f-213f-490b-8cc3-d382a3871b42}, !- Inlet Port
  {8f86614b-4bf0-4afe-a90b-0c4214f5c8c9}; !- Outlet Port

OS:Connection,
  {a9b22ca5-42a3-40b3-8c4b-d1da11ee4721}, !- Handle
  {725666fd-f949-4c86-bcc2-1778cf47d24c}, !- Name
  {cd8eb865-c79d-4dc8-bef5-c3bc00d4bfe1}, !- Source Object
  8,                                      !- Outlet Port
  {023dbd7a-220a-4466-a8df-8e5b63dc7438}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f86614b-4bf0-4afe-a90b-0c4214f5c8c9}, !- Handle
  {f0941ae2-bd67-4adc-9629-08e9fac26504}, !- Name
  {e97b4c77-ab22-4cb2-b171-cba7416fe808}, !- Source Object
  3,                                      !- Outlet Port
  {cd8eb865-c79d-4dc8-bef5-c3bc00d4bfe1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1f44f631-18c1-4afb-b88f-3a46eb1dcf95}, !- Handle
  Node 26,                                !- Name
  {b2917d18-603b-47b6-8333-01488540b64a}, !- Inlet Port
  {e756e28a-34d7-475a-bab0-9468b72d8a6e}; !- Outlet Port

OS:Node,
  {2fa4808b-aed7-4cad-829c-7245ff49b6ae}, !- Handle
  Node 27,                                !- Name
  {f51127a1-0976-4fbf-b3f8-b1175d5752b0}, !- Inlet Port
  {e2d7d43e-d3a0-461a-9503-22c34114874d}; !- Outlet Port

OS:Node,
  {442d2d1b-a1be-4386-8cbb-ed37701effe3}, !- Handle
  Node 28,                                !- Name
  {aa8ced2d-2a8a-48fa-8506-ffc6a0b172eb}, !- Inlet Port
  {bce324ee-119b-4e89-ac62-b077dd891841}; !- Outlet Port

OS:Connection,
  {b2917d18-603b-47b6-8333-01488540b64a}, !- Handle
  {c927261e-5c6c-4ac6-b01e-4e8f0def26b7}, !- Name
  {cd8eb865-c79d-4dc8-bef5-c3bc00d4bfe1}, !- Source Object
  10,                                     !- Outlet Port
  {1f44f631-18c1-4afb-b88f-3a46eb1dcf95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2d7d43e-d3a0-461a-9503-22c34114874d}, !- Handle
  {eeb48a17-2892-4168-b8b7-af51f038f715}, !- Name
  {2fa4808b-aed7-4cad-829c-7245ff49b6ae}, !- Source Object
  3,                                      !- Outlet Port
  {cd8eb865-c79d-4dc8-bef5-c3bc00d4bfe1}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {646db7d1-c14a-4dad-9750-06337f991b2d}, !- Handle
  residential central ac|unit 4 zone splitter, !- Name
  {e756e28a-34d7-475a-bab0-9468b72d8a6e}, !- Inlet Node Name
  {e50dde43-b3f3-44a8-b405-dbc78a021f98}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e5cb50f3-0d65-42f0-8169-5594e5d57de5}, !- Handle
  residential central ac|unit 4 zone mixer, !- Name
  {f51127a1-0976-4fbf-b3f8-b1175d5752b0}, !- Outlet Node Name
  {8b33e021-51ed-46b4-9fc3-929aa2cb0981}; !- Inlet Node Name 1

OS:Connection,
  {e756e28a-34d7-475a-bab0-9468b72d8a6e}, !- Handle
  {5315eb6f-8738-4383-ab5a-90ab7aeded8f}, !- Name
  {1f44f631-18c1-4afb-b88f-3a46eb1dcf95}, !- Source Object
  3,                                      !- Outlet Port
  {646db7d1-c14a-4dad-9750-06337f991b2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f51127a1-0976-4fbf-b3f8-b1175d5752b0}, !- Handle
  {4fc3d5da-9033-43fc-ac04-878b93526a94}, !- Name
  {e5cb50f3-0d65-42f0-8169-5594e5d57de5}, !- Source Object
  2,                                      !- Outlet Port
  {2fa4808b-aed7-4cad-829c-7245ff49b6ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ca9ecae3-386f-4bbc-be02-d8d71de12238}, !- Handle
  {cd8eb865-c79d-4dc8-bef5-c3bc00d4bfe1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {af2e6cf9-523e-45f8-9c02-146f6eaa846c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Connection,
  {b8e1398c-a359-4ca5-bf79-66f8564b280d}, !- Handle
  {2bb5d531-e355-4341-9723-0bbd6ccc5df5}, !- Name
  {023dbd7a-220a-4466-a8df-8e5b63dc7438}, !- Source Object
  3,                                      !- Outlet Port
  {c8eb359c-8be3-4509-8962-c3b6b47defed}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {2d5aaf3f-213f-490b-8cc3-d382a3871b42}, !- Handle
  {88dec6fb-f3f1-4638-a538-a22ab49c0855}, !- Name
  {c8eb359c-8be3-4509-8962-c3b6b47defed}, !- Source Object
  7,                                      !- Outlet Port
  {e97b4c77-ab22-4cb2-b171-cba7416fe808}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d71839b9-6367-4013-b6d5-b41bb830d313}, !- Handle
  residential central ac|unit 4 living zone|unit 4 direct air, !- Name
  {615f80a3-6400-439f-ac22-919781b2c8a7}, !- Availability Schedule Name
  {e50dde43-b3f3-44a8-b405-dbc78a021f98}, !- Inlet Air Node Name
  {aa8ced2d-2a8a-48fa-8506-ffc6a0b172eb}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0da21714-59e3-4a61-8178-0c450c65366d}, !- Handle
  Node 29,                                !- Name
  {2a8a7a02-70e8-46f2-a025-91f839606723}, !- Inlet Port
  {8b33e021-51ed-46b4-9fc3-929aa2cb0981}; !- Outlet Port

OS:Connection,
  {bce324ee-119b-4e89-ac62-b077dd891841}, !- Handle
  {bcad12e6-25c7-49d0-8b8a-c95da1542b2b}, !- Name
  {442d2d1b-a1be-4386-8cbb-ed37701effe3}, !- Source Object
  3,                                      !- Outlet Port
  {2f9bab0d-7515-429a-a685-6f432e9893a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a8a7a02-70e8-46f2-a025-91f839606723}, !- Handle
  {e7002d52-9343-4ab8-b35a-e5e193c187f0}, !- Name
  {283fd119-b016-435b-8332-7eb38aa1f7f2}, !- Source Object
  12,                                     !- Outlet Port
  {0da21714-59e3-4a61-8178-0c450c65366d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b33e021-51ed-46b4-9fc3-929aa2cb0981}, !- Handle
  {c125f4f2-d5dc-4b4e-b8dc-9d990913c8b1}, !- Name
  {0da21714-59e3-4a61-8178-0c450c65366d}, !- Source Object
  3,                                      !- Outlet Port
  {e5cb50f3-0d65-42f0-8169-5594e5d57de5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e50dde43-b3f3-44a8-b405-dbc78a021f98}, !- Handle
  {bb6b6e1e-16f7-4676-b2b0-9fe1688079ab}, !- Name
  {646db7d1-c14a-4dad-9750-06337f991b2d}, !- Source Object
  3,                                      !- Outlet Port
  {d71839b9-6367-4013-b6d5-b41bb830d313}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa8ced2d-2a8a-48fa-8506-ffc6a0b172eb}, !- Handle
  {451a76e5-8495-4425-a3ff-953f633e08e8}, !- Name
  {d71839b9-6367-4013-b6d5-b41bb830d313}, !- Source Object
  4,                                      !- Outlet Port
  {442d2d1b-a1be-4386-8cbb-ed37701effe3}, !- Target Object
  2;                                      !- Inlet Port

